TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/1XN/HDA7A.TNNN;GADC RX;035.2/1XN/HDA7A.TNNN;n/a;finoox;203-1A78.2PW.1H7.RJW9-R23.01.0000.000;GADC RX 035.2-08_1-07-A0X-CC-E32AX-3124_Alu;2829;A;1;1;3124;Axial;3,97;3,068;4,126;3,494;4,45;3,573;4,266;3,549;4,081;3,408;3,972;3,168;16,87;2265;1470;9;VT03207;0,21;0,93;C;53,98;75,51;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;41,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;C;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/2XN/DDE4E.TNPN;GADC RX;035.2/2XN/DDE4E.TNPN;n/a;finoox;203-1AHR.2PW.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_2-04-E0X-CC-E32AX-3124_Epoxy;4293;E;2;1;3124;Axial;6,145;4,414;6,07;5,082;6,99;5,575;6,416;5,424;6,009;4,999;5,903;4,551;28,53;4557;1470;13;VT03207;0,419;0,93;E;56,72;78,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2XN/FEE4A.TNPN;GADC RX;035.2/2XN/FEE4A.TNPN;n/a;finoox;203-1AJU.2PW.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3124_Epoxy;4420;A;2;1;3124;Axial;9,067;6,777;9,053;7,785;10,231;8,119;9,484;8,034;8,934;7,569;9,018;6,913;53,5;4781;1470;13;VT03207;0,413;0,93;D;56,68;78,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,9;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3XN/HEE7E.TNNN;GADC RX;035.2/3XN/HEE7E.TNNN;n/a;finoox;203-1AMK.2PW.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3124_Epoxy;6928;E;3;1;3124;Axial;13,78;10,294;14,107;11,841;15,384;12,107;14,575;12,07;13,933;11,474;13,576;10,443;63,27;7522;1470;16;VT03207;0,61;0,93;C;58,18;80,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;118,7;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2XN/DDC7A.TNPN;GADC RX;035.2/2XN/DDC7A.TNPN;n/a;finoox;203-1ASC.2PW.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3124_PC;4749;A;2;1;3124;Axial;4,734;3,555;4,831;4,077;5,337;4,223;5,034;4,189;4,809;3,975;4,711;3,662;16,87;4902;1470;14;VT03207;0,41;0,93;E;56,72;78,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4XN/DDC7E.TNNN;GADC RX;035.2/4XN/DDC7E.TNNN;n/a;finoox;203-1AW9.2PW.1HF.RJWU-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3124_PC;7472;E;4;1;3124;Axial;9,478;7,143;9,666;8,165;10,697;8,459;10,076;8,39;9,626;7,963;9,432;7,353;33,75;9803;1470;20;VT03207;0,82;0,93;E;59,23;81,53;7,1;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;113,9;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.2/4XN/HDC7A.TNPN;GADC RX;035.2/4XN/HDC7A.TNPN;n/a;finoox;203-1AWC.2PW.1H3.RJWU-R23.01.0000.010;GADC RX 035.2-08_4-07-A0X-CC-E32AX-3124_PC;7812;A;4;1;3124;Axial;14,237;9,912;15,371;12,148;16,246;12,187;15,673;12,187;15,063;11,59;13,965;9,927;67,49;9060;1470;19;VT03207;0,84;0,93;D;59,23;81,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;123,7;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1XN/DDC4E.TNNN;GADC RX;035.2/1XN/DDC4E.TNNN;n/a;finoox;203-1AQ3.2PW.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_1-04-E0X-CC-E32AX-3124_PC;4015;E;1;1;3124;Axial;2,795;1,992;2,764;2,305;3,19;2,525;2,924;2,459;2,738;2,272;2,676;2,05;14,27;2278;1470;9;VT03207;0,21;0,93;E;53,98;75,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,6;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/1WL/HEA4E.TNPN;GADC RX;035.2/1WL/HEA4E.TNPN;n/a;finoox;203-1A8V.2PX.1H2.RJW5-R23.01.0800.010;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3125_Alu;3948;E;1;1;3125;Axial;3,522;2,674;3,612;3,05;3,84;3,044;3,652;3,036;3,491;2,909;3,503;2,697;35,67;1392;850;5;VT03208;0,062;0,3;A;42,94;64,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;12;8;yes;piece;1
GADC RX 035.2/2WL/HEA4E.TNNN;GADC RX;035.2/2WL/HEA4E.TNNN;n/a;finoox;203-1AAZ.2PX.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3125_Alu;4902;E;2;1;3125;Axial;7,153;5,507;7,348;6,217;7,765;6,193;7,422;6,176;7,088;5,937;7,115;5,541;71,34;2783;850;7;VT03208;0,124;0,3;A;45,68;67,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/1WL/DDA7E.TNPN;GADC RX;035.2/1WL/DDA7E.TNPN;n/a;finoox;203-1A75.2PX.1HB.RJVN-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3125_Alu;3068;E;1;1;3125;Axial;1,844;1,267;1,989;1,569;2,147;1,605;2,058;1,601;1,966;1,513;1,803;1,271;8,44;1514;850;6;VT03208;0,062;0,3;B;42,98;64,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.2/4WL/DEA7E.TNPN;GADC RX;035.2/4WL/DEA7E.TNPN;n/a;finoox;203-1AEK.2PX.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3125_Alu;6918;E;4;1;3125;Axial;8,648;6,123;9,11;7,36;9,861;7,559;9,416;7,523;9,013;7,122;8,443;6,169;42,18;6513;850;12;VT03208;0,247;0,3;B;48,19;70,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WL/FDA7E.TNNN;GADC RX;035.2/4WL/FDA7E.TNNN;n/a;finoox;203-1ADK.2PX.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3125_Alu;6689;E;4;1;3125;Axial;9,886;7,082;10,333;8,421;11,156;8,608;10,643;8,579;10,2;8,138;9,646;7,126;50,62;5840;850;12;VT03208;0,248;0,3;A;48,23;70,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WL/DEA7A.TNNN;GADC RX;035.2/1WL/DEA7A.TNNN;n/a;finoox;203-1A86.2PX.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3125_Alu;2734;A;1;1;3125;Axial;2,201;1,671;2,273;1,934;2,501;1,995;2,368;1,978;2,251;1,866;2,198;1,719;10,55;1628;850;6;VT03208;0,062;0,3;A;42,94;64,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/1WL/FDE7A.TNPN;GADC RX;035.2/1WL/FDE7A.TNPN;n/a;finoox;203-1AG6.2PX.1HH.RJVX-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3125_Epoxy;3004;A;1;1;3125;Axial;2,475;1,859;2,548;2,148;2,789;2,202;2,635;2,194;2,511;2,084;2,467;1,891;12,65;1460;850;6;VT03208;0,062;0,3;A;42,98;64,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.2/2WL/DDE7E.TNNN;GADC RX;035.2/2WL/DDE7E.TNNN;n/a;finoox;203-1AJ9.2PX.1HC.RJP9-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3125_Epoxy;4076;E;2;1;3125;Axial;3,674;2,553;3,932;3,129;4,25;3,207;4,07;3,197;3,892;3,023;3,593;2,567;16,87;3028;850;9;VT03208;0,124;0,3;B;45,72;67,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/1WL/DEC7A.TNPN;GADC RX;035.2/1WL/DEC7A.TNPN;n/a;finoox;203-1ARG.2PX.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3125_PC;3993;A;1;1;3125;Axial;2,047;1,554;2,114;1,799;2,326;1,855;2,202;1,839;2,093;1,735;2,044;1,598;10,55;1628;850;6;VT03208;0,062;0,3;B;42,94;64,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/2WL/FDC7A.TNNN;GADC RX;035.2/2WL/FDC7A.TNNN;n/a;finoox;203-1ASE.2PX.1H8.RJW8-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3125_PC;4738;A;2;1;3125;Axial;4,684;3,53;4,81;4,067;5,213;4,169;4,975;4,154;4,744;3,945;4,659;3,596;25,31;2920;850;9;VT03208;0,124;0,3;A;45,72;67,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/1WL/FEC4E.TNPN;GADC RX;035.2/1WL/FEC4E.TNPN;n/a;finoox;203-1AR1.2PX.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3125_PC;4730;E;1;1;3125;Axial;2,96;2,243;3,031;2,569;3,267;2,598;3,042;2,582;2,931;2,469;2,947;2,274;26,75;1463;850;5;VT03208;0,062;0,3;A;42,94;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,6;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.2/3XL/DEA4E.TNPN;GADC RX;035.2/3XL/DEA4E.TNPN;n/a;finoox;203-1ACZ.2PZ.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3127_Alu;6068;E;3;1;3127;Axial;8,798;6,27;8,991;7,337;9,897;7,813;9,359;7,658;8,868;7,16;8,476;6,317;53,5;5241;930;11;VT03208;0,25;0,39;C;51,18;73,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4XL/FDA7E.TNPN;GADC RX;035.2/4XL/FDA7E.TNPN;n/a;finoox;203-1ADK.2PZ.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3127_Alu;6930;E;4;1;3127;Axial;10,579;7,511;11,25;9,066;12,108;9,233;11,598;9,208;11,117;8,738;10,379;7,545;50,62;6630;930;14;VT03208;0,334;0,39;B;52,23;74,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XL/DEE7A.TNPN;GADC RX;035.2/3XL/DEE7A.TNPN;n/a;finoox;203-1AME.2PZ.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3127_Epoxy;5579;A;3;1;3127;Axial;7,121;5,264;7,263;6,015;8,055;6,329;7,46;6,284;7,209;5,936;6,983;5,355;31,64;5554;930;12;VT03208;0,249;0,39;B;51,18;73,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,6;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XL/HEC7A.TNPN;GADC RX;035.2/4XL/HEC7A.TNPN;n/a;finoox;203-1AXE.2PZ.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3127_PC;8378;A;4;1;3127;Axial;13,359;9,835;13,828;11,462;14,877;11,637;14,155;11,622;13,591;11,048;13,145;9,929;84,37;7017;930;13;VT03208;0,333;0,39;A;52,19;74,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;135,7;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/21E/DDA7A.TNPN;GADC RX;035.1/21E/DDA7A.TNPN;n/a;finoox;203-1A98.2HK.1HC.RJP9-R23.01.0000.010;GADC RX 035.1-04_2-07-AE51-CC-E32AX-2909_Alu;4208;A;2;1;2909;Axial;2,917;2,122;3,023;2,49;3,28;2,547;3,11;2,539;2,979;2,407;2,862;2,142;16,87;1957;535;6;VT03192U.1;0,043;0,18;A+;26,67;48,47;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,6;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/21E/FDE4E.TNNN;GADC RX;035.1/21E/FDE4E.TNNN;n/a;finoox;203-1AHT.2HK.1H8.RJT7-R23.01.0800.000;GADC RX 035.1-06_2-04-EE51-CC-E32AX-2909_Epoxy;4727;E;2;1;2909;Axial;4,055;3,131;4,191;3,521;4,406;3,52;4,235;3,504;4,039;3,368;4,042;3,158;42,8;1638;535;5;VT03192U.1;0,044;0,18;A+;22,88;44,68;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/41E/DDE7E.TNNN;GADC RX;035.1/41E/DDE7E.TNNN;n/a;finoox;203-1ANH.2HK.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_4-07-EE51-CC-E32AX-2909_Epoxy;7308;E;4;1;2909;Axial;5,787;4,232;5,982;4,942;6,495;5,055;6,156;5,04;5,895;4,779;5,683;4,278;33,75;3915;535;8;VT03192U.1;0,085;0,18;A+;29,18;51,48;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21E/DEE7A.TNPN;GADC RX;035.1/21E/DEE7A.TNPN;n/a;finoox;203-1AKA.2HK.1HL.RJW5-R23.01.0000.010;GADC RX 035.1-04_2-07-AE51-CL-E32AX-2909_Epoxy;4485;A;2;1;2909;Axial;3,242;2,485;3,351;2,828;3,61;2,874;3,443;2,862;3,286;2,746;3,236;2,532;21,09;2126;535;6;VT03192U.1;0,042;0,18;A+;28,01;49,85;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,4;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.1/21E/HEC4E.TNPN;GADC RX;035.1/21E/HEC4E.TNPN;n/a;finoox;203-1AT1.2HK.1HW.RJTM-R23.01.0800.010;GADC RX 035.1-08_2-04-EE51-CL-E32AX-2909_PC;6571;E;2;1;2909;Axial;4,351;3,4;4,527;3,789;4,642;3,714;4,5;3,714;4,327;3,583;4,337;3,412;71,34;1743;535;5;VT03192U.1;0,043;0,18;A+;23,99;45,83;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;8;8;yes;piece;1
GADC RX 035.1/21E/FEC4A.TNPN;GADC RX;035.1/21E/FEC4A.TNPN;n/a;finoox;203-1ASY.2HK.1HR.RJTN-R23.01.0000.010;GADC RX 035.1-06_2-04-AE51-CL-E32AX-2909_PC;5691;A;2;1;2909;Axial;4,213;3,279;4,383;3,667;4,557;3,65;4,41;3,635;4,21;3,503;4,2;3,314;53,5;1855;535;5;VT03192U.1;0,043;0,18;A+;25,4;47,24;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,9;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.1/41E/DEC4E.TNNN;GADC RX;035.1/41E/DEC4E.TNNN;n/a;finoox;203-1AWT.2HK.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_4-04-EE51-CL-E32AX-2909_PC;8706;E;4;1;2909;Axial;7,257;5,158;7,48;6,09;8,077;6,244;7,635;6,205;7,294;5,851;7,041;5,182;71,34;3937;535;7;VT03192U.1;0,085;0,18;A+;29,26;51,6;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;113,5;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11E/HEC4A.TNPN;GADC RX;035.1/11E/HEC4A.TNPN;n/a;finoox;203-1AR2.2HK.1HU.RJW1-R23.01.0000.010;GADC RX 035.1-08_1-04-AE51-CL-E32AX-2909_PC;4566;A;1;1;2909;Axial;2,134;1,595;2,228;1,846;2,308;1,809;2,216;1,813;2,134;1,742;2,122;1,596;35,67;872;535;3;VT03192U.1;0,022;0,18;A+;21,25;42,82;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;4;20;8;yes;piece;1
GADC RX 035.2/1WN/DDA4E.TNPN;GADC RX;035.2/1WN/DDA4E.TNPN;n/a;finoox;203-1A7P.2PV.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3123_Alu;3236;E;1;1;3123;Axial;2,995;2,152;2,967;2,485;3,399;2,707;3,128;2,642;2,931;2,449;2,885;2,213;14,27;2076;1340;9;VT03207;0,16;0,73;D;52,98;74,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,6;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/1WN/HEA4A.TNPN;GADC RX;035.2/1WN/HEA4A.TNPN;n/a;finoox;203-1A8U.2PV.1HV.RJWB-R23.01.0000.010;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3123_Alu;3286;A;1;1;3123;Axial;4,829;3,638;4,917;4,161;5,34;4,229;5,015;4,21;4,751;3,998;4,802;3,678;35,67;2065;1340;8;VT03207;0,16;0,73;C;52,94;74,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,5;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.2/4WN/DEA4A.TNNN;GADC RX;035.2/4WN/DEA4A.TNNN;n/a;finoox;203-1AF2.2PV.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3123_Alu;6156;A;4;1;3123;Axial;14,042;10,268;13,964;11,789;16,035;12,727;14,656;12,452;13,748;11,567;13,688;10,583;71,34;9162;1340;17;VT03207;0,621;0,73;D;58,19;80,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4WN/FEA7E.TNNN;GADC RX;035.2/4WN/FEA7E.TNNN;n/a;finoox;203-1AEM.2PV.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3123_Alu;7283;E;4;1;3123;Axial;14,223;9,915;15,305;12,145;16,349;12,296;15,728;12,28;15,088;11,654;13,938;9,94;63,27;9428;1340;17;VT03207;0,614;0,73;C;58,19;80,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;138,5;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WN/HEA7A.TNPN;GADC RX;035.2/2WN/HEA7A.TNPN;n/a;finoox;203-1AAE.2PV.1JN.RJWP-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3123_Alu;4470;A;2;1;3123;Axial;8,7;6,522;8,921;7,505;9,726;7,663;9,209;7,647;8,8;7,27;8,606;6,63;42,18;4579;1340;12;VT03207;0,31;0,73;B;55,68;77,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;77,4;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3WN/HDC7E.TNNN;GADC RX;035.2/3WN/HDC7E.TNNN;n/a;finoox;203-1AUF.2PV.1H3.RJWU-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3123_PC;7043;E;3;1;3123;Axial;10,617;7,894;10,869;9,086;11,806;9,27;11,205;9,237;10,725;8,791;10,362;7,973;50,62;6205;1340;15;VT03207;0,481;0,73;C;57,22;79,28;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;104,1;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2WN/DDC4A.TNPN;GADC RX;035.2/2WN/DDC4A.TNPN;n/a;finoox;203-1AS0.2PV.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3123_PC;4761;A;2;1;3123;Axial;5,344;3,859;5,289;4,439;6,071;4,842;5,577;4,723;5,227;4,359;5,154;3,975;28,53;4151;1340;12;VT03207;0,32;0,73;D;55,72;77,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4WN/DEC4E.TNPN;GADC RX;035.2/4WN/DEC4E.TNPN;n/a;finoox;203-1AWT.2PV.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3123_PC;8089;E;4;1;3123;Axial;12,497;9,138;12,428;10,493;14,271;11,327;13,044;11,082;12,236;10,295;12,182;9,419;71,34;9162;1340;17;VT03207;0,621;0,73;D;58,19;80,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/3WN/HEC4E.TNNN;GADC RX;035.2/3WN/HEC4E.TNNN;n/a;finoox;203-1AUZ.2PV.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3123_PC;7889;E;3;1;3123;Axial;12,872;9,492;13,041;10,872;14,222;11,199;13,294;11,121;12,653;10,455;12,559;9,577;107;6194;1340;13;VT03207;0,481;0,73;C;57,18;79,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;120,2;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/31N/DDA7A.TNNN;GADC RX;035.1/31N/DDA7A.TNNN;n/a;finoox;203-1ABC.2HF.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_3-07-AE11-CC-E32AX-2905_Alu;5377;A;3;1;2905;Axial;7,563;5,36;8,016;6,412;8,631;6,555;8,244;6,514;7,92;6,19;7,418;5,411;25,31;7628;1475;18;VT03192U.1;0,489;1,35;D;49,77;71,83;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,4;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31N/FDA7E.TNNN;GADC RX;035.1/31N/FDA7E.TNNN;n/a;finoox;203-1ABF.2HF.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_3-07-EE11-CC-E32AX-2905_Alu;6238;E;3;1;2905;Axial;10,217;7,386;10,61;8,555;11,462;8,847;10,928;8,793;10,474;8,365;9,966;7,454;37,96;7234;1475;17;VT03192U.1;0,487;1,35;C;49,62;71,68;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,4;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31N/DEE4E.TNNN;GADC RX;035.1/31N/DEE4E.TNNN;n/a;finoox;203-1ALX.2HF.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_3-04-EE11-CL-E32AX-2905_Epoxy;6637;E;3;1;2905;Axial;10,422;7,2;11,018;8,74;12,085;9,334;11,602;9,194;10,993;8,578;10,091;7,252;53,5;7896;1475;17;VT03192U.1;0,489;1,35;D;50,03;72,13;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,4;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21N/HEE4E.TNNN;GADC RX;035.1/21N/HEE4E.TNNN;n/a;finoox;203-1AJX.2HF.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_2-04-EE11-CL-E32AX-2905_Epoxy;5543;E;2;1;2905;Axial;10,163;7,364;10,263;8,488;11,253;8,836;10,53;8,736;10,022;8,209;9,821;7,43;71,34;4605;1475;12;VT03192U.1;0,323;1,35;C;48,27;70,11;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/21N/FEE4E.TNNN;GADC RX;035.1/21N/FEE4E.TNNN;n/a;finoox;203-1AJV.2HF.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_2-04-EE11-CL-E32AX-2905_Epoxy;5199;E;2;1;2905;Axial;9,236;6,883;9,153;7,9;10,441;8,278;9,653;8,191;9,087;7,683;9,183;7,026;53,5;4925;1475;13;VT03192U.1;0,325;1,35;C;48,09;69,93;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,1;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11N/HEE7E.TNNN;GADC RX;035.1/11N/HEE7E.TNNN;n/a;finoox;203-1AHB.2HF.1HV.RJWB-R23.01.0800.000;GADC RX 035.1-08_1-07-EE11-CL-E32AX-2905_Epoxy;3940;E;1;1;2905;Axial;4,707;3,574;4,847;4,112;5,274;4,184;5,007;4,169;4,784;3,985;4,701;3,658;21,09;2622;1475;10;VT03192U.1;0,163;1,35;B;45,75;67,32;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/31N/HEE7E.TNPN;GADC RX;035.1/31N/HEE7E.TNPN;n/a;finoox;203-1AMK.2HF.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_3-07-EE11-CL-E32AX-2905_Epoxy;7905;E;3;1;2905;Axial;14,2;10,552;14,522;12,15;15,816;12,422;14,997;12,376;14,344;11,77;13,855;10,664;63,27;7865;1475;17;VT03192U.1;0,489;1,35;B;49,99;72,09;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,3;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31N/DEC7A.TNNN;GADC RX;035.1/31N/DEC7A.TNNN;n/a;finoox;203-1AVC.2HF.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_3-07-AE11-CL-E32AX-2905_PC;7034;A;3;1;2905;Axial;8,383;5,99;8,806;7,02;9,558;7,317;9,113;7,265;8,721;6,899;8,218;6,065;31,64;8510;1475;18;VT03192U.1;0,488;1,35;D;51,17;73,27;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21N/DEC7E.TNNN;GADC RX;035.1/21N/DEC7E.TNNN;n/a;finoox;203-1ATF.2HF.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_2-07-EE11-CL-E32AX-2905_PC;5699;E;2;1;2905;Axial;5,702;4,301;5,807;4,93;6,417;5,108;6,071;5,066;5,796;4,809;5,691;4,451;21,09;5673;1475;15;VT03192U.1;0,325;1,35;D;49,66;71,51;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21N/FDC4A.TNPN;GADC RX;035.1/21N/FDC4A.TNPN;n/a;finoox;203-1AS2.2HF.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_2-04-AE11-CC-E32AX-2905_PC;5451;A;2;1;2905;Axial;7,067;5,226;7,056;5,989;8,02;6,342;7,357;6,263;6,921;5,84;6,937;5,334;42,8;4279;1475;13;VT03192U.1;0,321;1,35;D;49,26;71,06;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31S/DEA4A.TNPN;GADC RX;035.1/31S/DEA4A.TNPN;n/a;finoox;203-1ACY.2HJ.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_3-04-AE41-CL-E32AX-2908_Alu;6209;A;3;1;2908;Axial;7,259;5,31;7,33;6,087;8,084;6,336;7,519;6,284;7,134;5,884;7,076;5,355;53,5;3695;695;8;VT03192U.1;0,091;0,25;A+;33,04;55,14;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31S/FDA4A.TNPN;GADC RX;035.1/31S/FDA4A.TNPN;n/a;finoox;203-1ABY.2HJ.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-04-AE41-CC-E32AX-2908_Alu;5944;A;3;1;2908;Axial;7,285;5,515;7,421;6,278;7,997;6,321;7,538;6,312;7,183;6,007;7,24;5,56;64,2;3079;695;7;VT03192U.1;0,095;0,25;A+;29,94;52;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21S/HDA7E.TNPN;GADC RX;035.1/21S/HDA7E.TNPN;n/a;finoox;203-1A9D.2HJ.1H1.RJTS-R23.01.0800.010;GADC RX 035.1-08_2-07-EE41-CC-E32AX-2908_Alu;5185;E;2;1;2908;Axial;4,854;3,789;5,05;4,253;5,331;4,29;5,136;4,271;4,924;4,109;4,842;3,84;33,75;2244;695;7;VT03192U.1;0,062;0,25;A+;29,6;51,4;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21S/DEA7E.TNNN;GADC RX;035.1/21S/DEA7E.TNNN;n/a;finoox;203-1AAB.2HJ.1HL.RJW5-R23.01.0800.000;GADC RX 035.1-04_2-07-EE41-CL-E32AX-2908_Alu;4690;E;2;1;2908;Axial;3,787;2,85;3,884;3,274;4,261;3,359;4,014;3,344;3,832;3,175;3,766;2,903;21,09;2645;695;7;VT03192U.1;0,059;0,25;A+;33,16;55,01;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.1/31S/HEA7E.TNPN;GADC RX;035.1/31S/HEA7E.TNPN;n/a;finoox;203-1ACK.2HJ.1JN.RJWP-R23.01.0800.010;GADC RX 035.1-08_3-07-EE41-CL-E32AX-2908_Alu;7654;E;3;1;2908;Axial;8,3;6,222;8,646;7,192;9,163;7,196;8,751;7,2;8,425;6,882;8,252;6,265;63,27;3738;695;8;VT03192U.1;0,091;0,25;A+;33,31;55,41;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31S/FEE4E.TNNN;GADC RX;035.1/31S/FEE4E.TNNN;n/a;finoox;203-1ALZ.2HJ.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_3-04-EE41-CL-E32AX-2908_Epoxy;7213;E;3;1;2908;Axial;8,378;6,391;8,589;7,274;9,144;7,286;8,705;7,258;8,298;6,952;8,33;6,46;80,25;3489;695;7;VT03192U.1;0,093;0,25;A+;31,76;53,86;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41S/DDE7E.TNPN;GADC RX;035.1/41S/DDE7E.TNPN;n/a;finoox;203-1ANH.2HJ.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_4-07-EE41-CC-E32AX-2908_Epoxy;7549;E;4;1;2908;Axial;6,592;4,704;6,885;5,601;7,461;5,752;7,108;5,724;6,807;5,422;6,431;4,744;33,75;4875;695;10;VT03192U.1;0,122;0,25;A;33,85;56,15;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41S/FEC7E.TNNN;GADC RX;035.1/41S/FEC7E.TNNN;n/a;finoox;203-1AXD.2HJ.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-07-EE41-CL-E32AX-2908_PC;9335;E;4;1;2908;Axial;9,132;6,818;9,434;7,878;10,129;7,983;9,65;7,977;9,253;7,592;9,051;6,874;63,27;5135;695;10;VT03192U.1;0,12;0,25;A+;35,01;57,35;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,4;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21S/HEC7A.TNNN;GADC RX;035.1/21S/HEC7A.TNNN;n/a;finoox;203-1ATJ.2HJ.1HW.RJTQ-R23.01.0000.000;GADC RX 035.1-08_2-07-AE41-CL-E32AX-2908_PC;5693;A;2;1;2908;Axial;5,201;3,977;5,401;4,541;5,707;4,54;5,472;4,534;5,231;4,361;5,194;4,02;42,18;2492;695;7;VT03192U.1;0,061;0,25;A+;31,81;53,65;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,6;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.1/11S/FEC7A.TNPN;GADC RX;035.1/11S/FEC7A.TNPN;n/a;finoox;203-1ARJ.2HJ.1HD.RJVZ-R23.01.0000.010;GADC RX 035.1-06_1-07-AE41-CL-E32AX-2908_PC;4390;A;1;1;2908;Axial;2,251;1,692;2,327;1,955;2,5;1,975;2,382;1,971;2,282;1,882;2,243;1,716;15,82;1284;695;5;VT03192U.1;0,03;0,25;A+;29,76;51,33;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;7;14;6;yes;piece;1
GADC RX 035.1/11S/HEC7A.TNNN;GADC RX;035.1/11S/HEC7A.TNNN;n/a;finoox;203-1ARL.2HJ.1H2.RJW5-R23.01.0000.000;GADC RX 035.1-08_1-07-AE41-CL-E32AX-2908_PC;4330;A;1;1;2908;Axial;2,571;2,003;2,681;2,238;2,798;2,255;2,706;2,247;2,598;2,162;2,548;2,034;21,09;1246;695;5;VT03192U.1;0,03;0,25;A+;29,07;50,64;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.1/21S/HEC4A.TNPN;GADC RX;035.1/21S/HEC4A.TNPN;n/a;finoox;203-1AT0.2HJ.1HW.RJTQ-R23.01.0000.010;GADC RX 035.1-08_2-04-AE41-CL-E32AX-2908_PC;5957;A;2;1;2908;Axial;5,23;3,977;5,402;4,537;5,657;4,478;5,409;4,479;5,187;4,301;5,206;3,994;71,34;2188;695;6;VT03192U.1;0,063;0,25;A+;29,14;50,98;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;4;8;8;yes;piece;1
GADC RX 035.1/31S/DEC4A.TNNN;GADC RX;035.1/31S/DEC4A.TNNN;n/a;finoox;203-1AUU.2HJ.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_3-04-AE41-CL-E32AX-2908_PC;7058;A;3;1;2908;Axial;6,46;4,726;6,524;5,417;7,195;5,639;6,692;5,593;6,349;5,237;6,297;4,766;53,5;3695;695;8;VT03192U.1;0,091;0,25;A;33,04;55,14;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/21S/FDC4E.TNNN;GADC RX;035.1/21S/FDC4E.TNNN;n/a;finoox;203-1AS3.2HJ.1H8.RJW8-R23.01.0800.000;GADC RX 035.1-06_2-04-EE41-CC-E32AX-2908_PC;5680;E;2;1;2908;Axial;4,318;3,262;4,402;3,721;4,743;3,746;4,471;3,74;4,26;3,56;4,291;3,289;42,8;2053;695;6;VT03192U.1;0,063;0,25;A;28,44;50,24;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,8;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.1/31M/DDA4E.TNPN;GADC RX;035.1/31M/DDA4E.TNPN;n/a;finoox;203-1ABX.2HG.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_3-04-EE21-CC-E32AX-2906_Alu;6179;E;3;1;2906;Axial;8,306;5,752;8,775;6,971;9,62;7,432;9,232;7,324;8,734;6,838;8,042;5,792;42,8;5985;1310;14;VT03192U.1;0,335;0,98;D;44,83;66,89;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,5;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31M/DEA4E.TNNN;GADC RX;035.1/31M/DEA4E.TNNN;n/a;finoox;203-1ACZ.2HG.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_3-04-EE21-CL-E32AX-2906_Alu;6519;E;3;1;2906;Axial;9,897;6,869;10,339;8,287;11,356;8,867;10,844;8,698;10,265;8,121;9,566;6,973;53,5;6713;1310;14;VT03192U.1;0,324;0,98;C;46,06;68,16;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,4;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11M/HDA4E.TNPN;GADC RX;035.1/11M/HDA4E.TNPN;n/a;finoox;203-1A7T.2HG.1H6.RJW3-R23.01.0800.010;GADC RX 035.1-08_1-04-EE21-CC-E32AX-2906_Alu;3895;E;1;1;2906;Axial;3,924;2,922;3,965;3,338;4,347;3,426;4,054;3,412;3,845;3,211;3,861;2,958;28,53;1716;1310;7;VT03192U.1;0,115;0,98;C;41,63;63,16;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.1/41M/DDA4E.TNNN;GADC RX;035.1/41M/DDA4E.TNNN;n/a;finoox;203-1AE1.2HG.1HF.RJWV-R23.01.0800.000;GADC RX 035.1-04_4-04-EE21-CC-E32AX-2906_Alu;7369;E;4;1;2906;Axial;11,777;8,553;11,662;9,814;13,426;10,68;12,28;10,426;11,512;9,66;11,391;8,811;57,07;7980;1310;17;VT03192U.1;0,446;0,98;C;45,84;68,14;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/31M/FEA7E.TNPN;GADC RX;035.1/31M/FEA7E.TNPN;n/a;finoox;203-1ACH.2HG.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_3-07-EE21-CL-E32AX-2906_Alu;7284;E;3;1;2906;Axial;11,075;8,172;11,311;9,439;12,398;9,721;11,74;9,667;11,212;9,175;10,742;8,244;47,46;6943;1310;15;VT03192U.1;0,321;0,98;B;46,71;68,81;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11M/FEA7A.TNPN;GADC RX;035.1/11M/FEA7A.TNPN;n/a;finoox;203-1A88.2HG.1HQ.RJW5-R23.01.0000.010;GADC RX 035.1-06_1-07-AE21-CL-E32AX-2906_Alu;3384;A;1;1;2906;Axial;3,67;2,767;3,768;3,196;4,076;3,278;3,916;3,265;3,734;3,107;3,673;2,836;15,82;2314;1310;9;VT03192U.1;0,107;0,98;B;42,47;64,04;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.1/41M/DEA7E.TNNN;GADC RX;035.1/41M/DEA7E.TNNN;n/a;finoox;203-1AEK.2HG.1HN.SJ9U-R23.01.0800.000;GADC RX 035.1-04_4-07-EE21-CL-E32AX-2906_Alu;7697;E;4;1;2906;Axial;11,154;8,488;11,464;9,781;12,625;10,142;12;10,046;11,437;9,598;11,135;8,797;42,18;9583;1310;18;VT03192U.1;0,423;0,98;B;48,46;70,8;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;114,9;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.1/31M/DEE4A.TNNN;GADC RX;035.1/31M/DEE4A.TNNN;n/a;finoox;203-1ALW.2HG.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_3-04-AE21-CL-E32AX-2906_Epoxy;6085;A;3;1;2906;Axial;9,724;6,767;10,115;8,124;11,122;8,726;10,603;8,53;10,036;7,96;9,391;6,877;53,5;6713;1310;14;VT03192U.1;0,324;0,98;C;46,06;68,16;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,7;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31M/FEE4A.TNPN;GADC RX;035.1/31M/FEE4A.TNPN;n/a;finoox;203-1ALY.2HG.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_3-04-AE21-CL-E32AX-2906_Epoxy;6823;A;3;1;2906;Axial;12,434;8,943;12,595;10,352;13,824;10,923;13,02;10,746;12,358;10,06;11,974;9,02;80,25;6326;1310;14;VT03192U.1;0,33;0,98;B;45,2;67,3;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31M/FEE4E.TNNN;GADC RX;035.1/31M/FEE4E.TNNN;n/a;finoox;203-1ALZ.2HG.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_3-04-EE21-CL-E32AX-2906_Epoxy;7213;E;3;1;2906;Axial;12,434;8,943;12,595;10,352;13,824;10,923;13,02;10,746;12,358;10,06;11,974;9,02;80,25;6326;1310;14;VT03192U.1;0,33;0,98;B;45,2;67,3;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31M/HDE4A.TNNN;GADC RX;035.1/31M/HDE4A.TNNN;n/a;finoox;203-1AKY.2HG.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_3-04-AE21-CC-E32AX-2906_Epoxy;6353;A;3;1;2906;Axial;11,744;8,609;11,85;9,873;12,962;10,204;12,11;10,121;11,518;9,52;11,393;8,692;85,6;5147;1310;12;VT03192U.1;0,344;0,98;C;45,87;67,93;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;88,6;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31M/DDC7E.TNPN;GADC RX;035.1/31M/DDC7E.TNPN;n/a;finoox;203-1AUB.2HG.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_3-07-EE21-CC-E32AX-2906_PC;7249;E;3;1;2906;Axial;6,613;4,743;6,895;5,597;7,506;5,763;7,148;5,72;6,838;5,43;6,443;4,783;25,31;6538;1310;16;VT03192U.1;0,327;0,98;C;45,68;67,73;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41M/FDC7A.TNPN;GADC RX;035.1/41M/FDC7A.TNPN;n/a;finoox;203-1AWA.2HG.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-07-AE21-CC-E32AX-2906_PC;8332;A;4;1;2906;Axial;11,111;7,654;12,114;9,481;12,84;9,549;12,392;9,548;11,889;9,061;10,911;7,661;50,62;8318;1310;17;VT03192U.1;0,442;0,98;C;46,11;68,41;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31M/FEC7E.TNPN;GADC RX;035.1/31M/FEC7E.TNPN;n/a;finoox;203-1AVF.2HG.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_3-07-EE21-CL-E32AX-2906_PC;8364;E;3;1;2906;Axial;10,3;7,6;10,519;8,778;11,53;9,04;10,918;8,99;10,427;8,533;9,99;7,667;47,46;6943;1310;15;VT03192U.1;0,321;0,98;B;46,71;68,81;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/41M/FEC7E.TNPN;GADC RX;035.1/41M/FEC7E.TNPN;n/a;finoox;203-1AXD.2HG.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-07-EE21-CL-E32AX-2906_PC;9576;E;4;1;2906;Axial;13,102;9,154;14,066;11,189;15,045;11,338;14,465;11,321;13,875;10,744;12,834;9,179;63,27;9257;1310;17;VT03192U.1;0,428;0,98;B;47,72;70,06;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,4;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31M/FEC4A.TNPN;GADC RX;035.1/31M/FEC4A.TNPN;n/a;finoox;203-1AUW.2HG.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_3-04-AE21-CL-E32AX-2906_PC;7764;A;3;1;2906;Axial;11,221;8,079;11,396;9,357;12,501;9,874;11,783;9,712;11,187;9,092;10,809;8,134;80,25;6326;1310;14;VT03192U.1;0,33;0,98;C;45,2;67,3;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11L/FDA4E.TNPN;GADC RX;035.1/11L/FDA4E.TNPN;n/a;finoox;203-1A7R.2HH.1HH.RJVX-R23.01.0800.010;GADC RX 035.1-06_1-04-EE31-CC-E32AX-2907_Alu;3615;E;1;1;2907;Axial;2,907;2,111;2,95;2,445;3,235;2,53;3,018;2,51;2,871;2,357;2,827;2,13;21,4;1340;930;6;VT03192U.1;0,048;0,59;A;32,37;53,89;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.1/21L/DEA4A.TNPN;GADC RX;035.1/21L/DEA4A.TNPN;n/a;finoox;203-1AAU.2HH.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_2-04-AE31-CL-E32AX-2907_Alu;4427;A;2;1;2907;Axial;5,587;4,215;5,696;4,85;6,329;5,03;5,911;4,962;5,565;4,729;5,596;4,307;35,67;3143;930;8;VT03192U.1;0,097;0,59;A;36,82;58,66;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31L/FEA4A.TNNN;GADC RX;035.1/31L/FEA4A.TNNN;n/a;finoox;203-1AD0.2HH.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_3-04-AE31-CL-E32AX-2907_Alu;6433;A;3;1;2907;Axial;10,146;7,535;10,269;8,623;11,248;8,839;10,491;8,774;9,978;8,296;9,964;7,617;80,25;4483;930;10;VT03192U.1;0,145;0,59;A;37,45;59,55;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41L/HEA4E.TNNN;GADC RX;035.1/41L/HEA4E.TNNN;n/a;finoox;203-1AF7.2HH.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_4-04-EE31-CL-E32AX-2907_Alu;8802;E;4;1;2907;Axial;14,358;10,573;14,761;12,221;15,739;12,319;14,911;12,299;14,312;11,671;14,074;10,604;142,67;5672;930;11;VT03192U.1;0,193;0,59;A;37,84;60,18;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143,5;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11L/HEE4A.TNNN;GADC RX;035.1/11L/HEE4A.TNNN;n/a;finoox;203-1AGS.2HH.1H2.RJW5-R23.01.0000.000;GADC RX 035.1-08_1-04-AE31-CL-E32AX-2907_Epoxy;3426;A;1;1;2907;Axial;3,538;2,678;3,627;3,063;3,864;3,063;3,671;3,053;3,504;2,922;3,524;2,706;35,67;1418;930;5;VT03192U.1;0,048;0,59;A;32,59;54,16;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;12;8;yes;piece;1
GADC RX 035.1/31L/DDE4E.TNNN;GADC RX;035.1/31L/DDE4E.TNNN;n/a;finoox;203-1AKV.2HH.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_3-04-EE31-CC-E32AX-2907_Epoxy;6037;E;3;1;2907;Axial;7,015;4,992;7,155;5,838;7,88;6,221;7,449;6,096;7,057;5,699;6,747;5,031;42,8;4290;930;10;VT03192U.1;0,145;0,59;A;36,95;59,01;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21L/DDE7A.TNPN;GADC RX;035.1/21L/DDE7A.TNPN;n/a;finoox;203-1AJ8.2HH.1HC.RJP9-R23.01.0000.010;GADC RX 035.1-04_2-07-AE31-CC-E32AX-2907_Epoxy;4248;A;2;1;2907;Axial;3,716;2,576;3,988;3,166;4,307;3,242;4,127;3,232;3,946;3,057;3,635;2,59;16,87;3098;930;9;VT03192U.1;0,097;0,59;A;36,58;58,38;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,6;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/31L/FEC7E.TNPN;GADC RX;035.1/31L/FEC7E.TNPN;n/a;finoox;203-1AVF.2HH.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_3-07-EE31-CL-E32AX-2907_PC;8364;E;3;1;2907;Axial;8,122;6,202;8,366;7,099;9,085;7,239;8,623;7,205;8,227;6,877;8,107;6,314;47,46;4880;930;10;VT03192U.1;0,146;0,59;A;39,04;61,14;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21L/DDC4E.TNPN;GADC RX;035.1/21L/DDC4E.TNPN;n/a;finoox;203-1AS1.2HH.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_2-04-EE31-CC-E32AX-2907_PC;5715;E;2;1;2907;Axial;4,329;3,218;4,35;3,708;4,905;3,882;4,537;3,754;4,264;3,614;4,305;3,292;28,53;2860;930;8;VT03192U.1;0,096;0,59;B;35,45;57,25;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4WE/HDA7E.TNNN;GADC RX;035.2/4WE/HDA7E.TNNN;n/a;finoox;203-1ADM.2PY.1H3.RJWV-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3126_Alu;7258;E;4;1;3126;Axial;9,754;7,403;10,082;8,484;10,767;8,518;10,263;8,512;9,864;8,14;9,724;7,473;67,49;4466;585;9;VT03208;0,192;0,22;A;41,23;63,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;129;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
