TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/4WE/FDE4A.TNPN;GADC RX;035.2/4WE/FDE4A.TNPN;n/a;finoox;203-1AN0.2PY.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3126_Epoxy;6517;A;4;1;3126;Axial;9,42;6,768;9,701;7,938;10,396;8,097;9,836;8,05;9,42;7,604;9,145;6,803;85,6;4109;585;9;VT03208;0,193;0,22;A;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;109,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WE/FEE7A.TNNN;GADC RX;035.2/2WE/FEE7A.TNNN;n/a;finoox;203-1AKC.2PY.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3126_Epoxy;4071;A;2;1;3126;Axial;4,831;3,754;5,03;4,228;5,346;4,295;5,143;4,267;4,916;4,111;4,821;3,817;31,64;2543;585;7;VT03208;0,095;0,22;A;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3XE/DEA7A.TNPN;GADC RX;035.2/3XE/DEA7A.TNPN;n/a;finoox;203-1ACE.2Q0.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3128_Alu;5509;A;3;1;3128;Axial;5,332;4,088;5,518;4,662;5,964;4,763;5,685;4,728;5,419;4,531;5,322;4,174;31,64;3489;515;7;VT03208;0,149;0,23;A;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,9;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XE/DEA7A.TNNN;GADC RX;035.2/3XE/DEA7A.TNNN;n/a;finoox;203-1ACE.2Q0.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3128_Alu;5268;A;3;1;3128;Axial;5,332;4,088;5,518;4,662;5,964;4,763;5,685;4,728;5,419;4,531;5,322;4,174;31,64;3489;515;7;VT03208;0,149;0,23;A;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,9;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XE/FDA7E.TNNN;GADC RX;035.2/2XE/FDA7E.TNNN;n/a;finoox;203-1A9B.2Q0.1H8.RJW8-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3128_Alu;4212;E;2;1;3128;Axial;3,928;3,048;4,082;3,439;4,35;3,493;4,18;3,471;3,994;3,337;3,92;3,101;25,31;2050;515;6;VT03208;0,1;0,23;A;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1XE/DDE4A.TNPN;GADC RX;035.2/1XE/DDE4A.TNPN;n/a;finoox;203-1AFL.2Q0.1HB.RJVQ-R23.01.0000.010;GADC RX 035.2-04_1-04-A0X-CC-E32AX-3128_Epoxy;2691;A;1;1;3128;Axial;1,782;1,226;1,887;1,497;2,036;1,542;1,933;1,529;1,844;1,436;1,731;1,228;14,27;969;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,7;16;16;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GADC RX 035.2/2XE/DDE4A.TNNN;GADC RX;035.2/2XE/DDE4A.TNNN;n/a;finoox;203-1AHQ.2Q0.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_2-04-A0X-CC-E32AX-3128_Epoxy;3604;A;2;1;3128;Axial;3,599;2,501;3,79;3,026;4,091;3,121;3,885;3,087;3,708;2,912;3,496;2,501;28,53;1939;515;6;VT03208;0,101;0,23;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,9;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/4XE/DDE4E.TNPN;GADC RX;035.2/4XE/DDE4E.TNPN;n/a;finoox;203-1AMZ.2Q0.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_4-04-E0X-CC-E32AX-3128_Epoxy;6695;E;4;1;3128;Axial;7,231;5,053;7,6;6,087;8,201;6,279;7,788;6,207;7,436;5,858;7,03;5,057;57,07;3878;515;8;VT03208;0,201;0,23;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,9;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4XE/DEE7E.TNNN;GADC RX;035.2/4XE/DEE7E.TNNN;n/a;finoox;203-1APK.2Q0.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3128_Epoxy;6781;E;4;1;3128;Axial;7,005;5,154;7,236;5,997;7,805;6,124;7,439;6,11;7,124;5,796;6,898;5,211;42,18;4652;515;9;VT03208;0,199;0,23;A;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XE/DEE7A.TNPN;GADC RX;035.2/3XE/DEE7A.TNPN;n/a;finoox;203-1AME.2Q0.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3128_Epoxy;5586;A;3;1;3128;Axial;5,268;4,042;5,457;4,604;5,891;4,705;5,62;4,678;5,365;4,487;5,259;4,128;31,64;3489;515;7;VT03208;0,149;0,23;A;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,9;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XE/FDE7A.TNPN;GADC RX;035.2/3XE/FDE7A.TNPN;n/a;finoox;203-1ALE.2Q0.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3128_Epoxy;5332;A;3;1;3128;Axial;5,833;4,534;6,065;5,106;6,457;5,187;6,208;5,154;5,932;4,947;5,822;4,613;37,96;3075;515;7;VT03208;0,15;0,23;A;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XE/DDC7A.TNNN;GADC RX;035.2/1XE/DDC7A.TNNN;n/a;finoox;203-1AQE.2Q0.1HB.RJVN-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3128_PC;3433;A;1;1;3128;Axial;1,424;1,015;1,485;1,21;1,608;1,239;1,53;1,235;1,464;1,169;1,391;1,023;8,44;1069;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,6;16;16;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.2/1XE/FEC7E.TNPN;GADC RX;035.2/1XE/FEC7E.TNPN;n/a;finoox;203-1ARK.2Q0.1HD.RJVZ-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3128_PC;4706;E;1;1;3128;Axial;2,054;1,567;2,128;1,791;2,269;1,802;2,17;1,797;2,08;1,726;2,049;1,586;15,82;1127;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;14;6;yes;piece;1
GADC RX 035.2/1XE/FEC4E.TNPN;GADC RX;035.2/1XE/FEC4E.TNPN;n/a;finoox;203-1AR1.2Q0.1HD.RJVZ-R23.01.0800.010;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3128_PC;4717;E;1;1;3128;Axial;2,22;1,661;2,279;1,908;2,433;1,911;2,306;1,909;2,203;1,821;2,193;1,671;26,75;1016;515;4;VT03208;0,05;0,23;B;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;14;6;yes;piece;1
GADC RX 035.2/2XN/DEA7E.TNNN;GADC RX;035.2/2XN/DEA7E.TNNN;n/a;finoox;203-1AAB.2PW.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3124_Alu;4220;E;2;1;3124;Axial;5,905;4,49;6,066;5,152;6,68;5,334;6,351;5,288;6,033;5,021;5,917;4,632;21,09;5321;1470;14;VT03207;0,397;0,93;D;56,68;78,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,2;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XN/FDA7E.TNNN;GADC RX;035.2/1XN/FDA7E.TNNN;n/a;finoox;203-1A77.2PW.1HK.RJW4-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3124_Alu;3145;E;1;1;3124;Axial;3,373;2,576;3,457;2,948;3,772;3,02;3,604;2,997;3,44;2,871;3,375;2,651;12,65;2354;1470;10;VT03207;0,208;0,93;D;53,98;75,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,1;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;6;yes;piece;1
GADC RX 035.2/4XN/DDA7A.TNPN;GADC RX;035.2/4XN/DDA7A.TNPN;n/a;finoox;203-1ADG.2PW.1HF.RJWU-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3124_Alu;6034;A;4;1;3124;Axial;10,192;7,681;10,394;8,779;11,502;9,096;10,834;9,022;10,35;8,563;10,142;7,906;33,75;9803;1470;20;VT03207;0,82;0,93;D;59,23;81,53;7,1;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;105,3;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.2/3XN/HDA7A.TNNN;GADC RX;035.2/3XN/HDA7A.TNNN;n/a;finoox;203-1ABG.2PW.1H3.RJWU-R23.01.0000.000;GADC RX 035.2-08_3-07-A0X-CC-E32AX-3124_Alu;5333;A;3;1;3124;Axial;12,07;8,902;12,388;10,279;13,401;10,476;12,598;10,431;12,215;9,934;11,802;9,019;50,62;6795;1470;16;VT03207;0,63;0,93;C;58,22;80,28;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;95,9;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XN/HEE4A.TNNN;GADC RX;035.2/3XN/HEE4A.TNNN;n/a;finoox;203-1AM0.2PW.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_3-04-A0X-CL-E32AX-3124_Epoxy;6377;A;3;1;3124;Axial;15,224;11,108;15,356;12,75;16,847;13,25;15,747;13,113;14,981;12,323;14,751;11,212;107;6806;1470;15;VT03207;0,63;0,93;D;58,18;80,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;110,6;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/2XN/DEC4A.TNNN;GADC RX;035.2/2XN/DEC4A.TNNN;n/a;finoox;203-1ASW.2PW.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3124_PC;4751;A;2;1;3124;Axial;6,564;4,753;6,506;5,468;7,491;5,95;6,852;5,809;6,423;5,382;6,349;4,895;35,67;5025;1470;13;VT03207;0,406;0,93;E;56,68;78,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2XN/DDC4A.TNNN;GADC RX;035.2/2XN/DDC4A.TNNN;n/a;finoox;203-1AS0.2PW.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_2-04-A0X-CC-E32AX-3124_PC;4520;A;2;1;3124;Axial;5,616;4,023;5,537;4,63;6,188;5,077;5,859;4,942;5,488;4,568;5,369;4,146;28,53;4557;1470;13;VT03207;0,419;0,93;E;56,72;78,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3WL/DDA4E.TNNN;GADC RX;035.2/3WL/DDA4E.TNNN;n/a;finoox;203-1ABX.2PX.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3125_Alu;5245;E;3;1;3125;Axial;7,05;5,023;7,208;5,88;7,934;6,263;7,503;6,139;7,11;5,739;6,793;5,061;42,8;4208;850;10;VT03208;0,186;0,3;B;47,22;69,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WL/DEA7A.TNNN;GADC RX;035.2/4WL/DEA7A.TNNN;n/a;finoox;203-1AEJ.2PX.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3125_Alu;6086;A;4;1;3125;Axial;8,648;6,123;9,11;7,36;9,861;7,559;9,416;7,523;9,013;7,122;8,443;6,169;42,18;6513;850;12;VT03208;0,247;0,3;B;48,19;70,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WL/FEA7E.TNNN;GADC RX;035.2/4WL/FEA7E.TNNN;n/a;finoox;203-1AEM.2PX.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3125_Alu;7340;E;4;1;3125;Axial;11,323;8,252;11,735;9,668;12,675;9,87;12,056;9,841;11,56;9,34;11,084;8,316;63,27;6340;850;12;VT03208;0,247;0,3;A;48,19;70,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,2;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WL/FEA7A.TNPN;GADC RX;035.2/1WL/FEA7A.TNPN;n/a;finoox;203-1A88.2PX.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3125_Alu;3159;A;1;1;3125;Axial;2,835;2,196;2,961;2,486;3,171;2,553;3,052;2,532;2,904;2,429;2,827;2,244;15,82;1585;850;6;VT03208;0,062;0,3;A;42,94;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,7;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/1WL/FEA7E.TNNN;GADC RX;035.2/1WL/FEA7E.TNNN;n/a;finoox;203-1A89.2PX.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3125_Alu;3461;E;1;1;3125;Axial;2,835;2,196;2,961;2,486;3,171;2,553;3,052;2,532;2,904;2,429;2,827;2,244;15,82;1585;850;6;VT03208;0,062;0,3;A;42,94;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,4;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/3WL/DEE4E.TNNN;GADC RX;035.2/3WL/DEE4E.TNNN;n/a;finoox;203-1ALX.2PX.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3125_Epoxy;5941;E;3;1;3125;Axial;8,131;5,835;8,205;6,759;9,03;7,139;8,496;7,019;8,053;6,571;7,828;5,899;53,5;4603;850;10;VT03208;0,185;0,3;B;47,18;69,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WL/FEE7A.TNPN;GADC RX;035.2/2WL/FEE7A.TNPN;n/a;finoox;203-1AKC.2PX.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3125_Epoxy;4312;A;2;1;3125;Axial;5,641;4,313;5,823;4,94;6,308;5,025;5,947;5;5,72;4,791;5,63;4,39;31,64;3170;850;8;VT03208;0,123;0,3;A;45,68;67,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3WL/HDC7E.TNNN;GADC RX;035.2/3WL/HDC7E.TNNN;n/a;finoox;203-1AUF.2PX.1H3.RJWV-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3125_PC;7088;E;3;1;3125;Axial;8,117;6,265;8,385;7,117;8,999;7,209;8,541;7,179;8,22;6,888;8,095;6,364;50,62;4231;850;10;VT03208;0,186;0,3;A;47,22;69,28;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;100,5;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2WL/DEC4A.TNPN;GADC RX;035.2/2WL/DEC4A.TNPN;n/a;finoox;203-1ASW.2PX.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3125_PC;5028;A;2;1;3125;Axial;4,919;3,706;5,009;4,253;5,53;4,407;5,187;4,345;4,885;4,146;4,883;3,782;35,67;3069;850;8;VT03208;0,124;0,3;B;45,68;67,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;63,2;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3WL/HEC4A.TNPN;GADC RX;035.2/3WL/HEC4A.TNPN;n/a;finoox;203-1AUY.2PX.1JK.SJ4L-R23.01.0000.010;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3125_PC;7421;A;3;1;3125;Axial;9,595;7,41;9,865;8,346;10,403;8,312;9,961;8,287;9,513;7,969;9,546;7,463;107;4175;850;9;VT03208;0,186;0,3;A;47,18;69,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,8;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/3WL/HEC4A.TNNN;GADC RX;035.2/3WL/HEC4A.TNNN;n/a;finoox;203-1AUY.2PX.1JK.SJ4L-R23.01.0000.000;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3125_PC;7180;A;3;1;3125;Axial;9,595;7,41;9,865;8,346;10,403;8,312;9,961;8,287;9,513;7,969;9,546;7,463;107;4175;850;9;VT03208;0,186;0,3;A;47,18;69,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,8;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/3WL/HEC4E.TNPN;GADC RX;035.2/3WL/HEC4E.TNPN;n/a;finoox;203-1AUZ.2PX.1JK.SJ4L-R23.01.0800.010;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3125_PC;8172;E;3;1;3125;Axial;9,595;7,41;9,865;8,346;10,403;8,312;9,961;8,287;9,513;7,969;9,546;7,463;107;4175;850;9;VT03208;0,186;0,3;A;47,18;69,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,4;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/4WL/DEC4E.TNNN;GADC RX;035.2/4WL/DEC4E.TNNN;n/a;finoox;203-1AWT.2PX.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3125_PC;7903;E;4;1;3125;Axial;9,847;7,43;10,023;8,506;11,087;8,826;10,379;8,705;9,773;8,301;9,769;7,586;71,34;6137;850;11;VT03208;0,247;0,3;B;48,19;70,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;121,5;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/4WL/DEC4A.TNPN;GADC RX;035.2/4WL/DEC4A.TNPN;n/a;finoox;203-1AWS.2PX.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3125_PC;7554;A;4;1;3125;Axial;9,847;7,43;10,023;8,506;11,087;8,826;10,379;8,705;9,773;8,301;9,769;7,586;71,34;6137;850;11;VT03208;0,247;0,3;B;48,19;70,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;113;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/4XL/DEA4E.TNPN;GADC RX;035.2/4XL/DEA4E.TNPN;n/a;finoox;203-1AF3.2PZ.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3127_Alu;7045;E;4;1;3127;Axial;12,006;8,956;12,087;10,315;13,58;10,763;12,583;10,415;11,831;10,042;11,941;9,164;71,34;6988;930;13;VT03208;0,333;0,39;B;52,19;74,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;121,5;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1XL/FDE7E.TNPN;GADC RX;035.2/1XL/FDE7E.TNPN;n/a;finoox;203-1AG7.2PZ.1HH.RJVU-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3127_Epoxy;3415;E;1;1;3127;Axial;2,689;1,992;2,762;2,299;3,042;2,384;2,865;2,376;2,73;2,25;2,657;2,028;12,65;1657;930;7;VT03208;0,083;0,39;B;46,98;68,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.2/3XL/DDE7A.TNNN;GADC RX;035.2/3XL/DDE7A.TNNN;n/a;finoox;203-1ALC.2PZ.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3127_Epoxy;4749;A;3;1;3127;Axial;6,227;4,529;6,35;5,27;7,023;5,492;6,528;5,445;6,323;5,152;6,042;4,603;25,31;5158;930;12;VT03208;0,25;0,39;C;51,22;73,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;76,9;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XL/FEE7A.TNPN;GADC RX;035.2/4XL/FEE7A.TNPN;n/a;finoox;203-1APL.2PZ.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3127_Epoxy;7022;A;4;1;3127;Axial;12,122;8,707;12,632;10,318;13,648;10,556;13,005;10,517;12,468;9,973;11,827;8,766;63,27;7206;930;13;VT03208;0,333;0,39;A;52,19;74,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;122,9;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XL/DDE7A.TNPN;GADC RX;035.2/2XL/DDE7A.TNPN;n/a;finoox;203-1AJ8.2PZ.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3127_Epoxy;3795;A;2;1;3127;Axial;4,066;3,129;4,235;3,597;4,675;3,753;4,439;3,709;4,208;3,553;4,085;3,235;16,87;3439;930;10;VT03208;0,167;0,39;C;49,72;71,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;56,3;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XL/HEC7A.TNNN;GADC RX;035.2/1XL/HEC7A.TNNN;n/a;finoox;203-1ARL.2PZ.1H2.RJW5-R23.01.0000.000;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3127_PC;4108;A;1;1;3127;Axial;3,292;2,507;3,396;2,872;3,639;2,907;3,481;2,899;3,332;2,771;3,282;2,54;21,09;1754;930;7;VT03208;0,083;0,39;A;46,94;68,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.1/21E/DEA7A.TNNN;GADC RX;035.1/21E/DEA7A.TNNN;n/a;finoox;203-1AAA.2HK.1HL.RJW5-R23.01.0000.000;GADC RX 035.1-04_2-07-AE51-CL-E32AX-2909_Alu;4193;A;2;1;2909;Axial;3,278;2,511;3,386;2,86;3,651;2,907;3,481;2,895;3,321;2,778;3,271;2,558;21,09;2126;535;6;VT03192U.1;0,042;0,18;A+;28,01;49,85;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,4;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.1/41E/HEA7E.TNPN;GADC RX;035.1/41E/HEA7E.TNPN;n/a;finoox;203-1AEP.2HK.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_4-07-EE51-CL-E32AX-2909_Alu;9009;E;4;1;2909;Axial;9,44;7,399;9,861;8,274;10,257;8,244;9,931;8,231;9,558;7,9;9,42;7,478;84,37;4001;535;7;VT03192U.1;0,085;0,18;A+;29,59;51,93;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31E/FDE4E.TNPN;GADC RX;035.1/31E/FDE4E.TNPN;n/a;finoox;203-1AKX.2HK.1H9.RJS2-R23.01.0800.010;GADC RX 035.1-06_3-04-EE51-CC-E32AX-2909_Epoxy;6614;E;3;1;2909;Axial;6,088;4,707;6,291;5,284;6,613;5,287;6,356;5,263;6,064;5,059;6,069;4,75;64,2;2458;535;6;VT03192U.1;0,066;0,18;A+;24,38;46,44;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41E/DDE4E.TNNN;GADC RX;035.1/41E/DDE4E.TNNN;n/a;finoox;203-1AMZ.2HK.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_4-04-EE51-CC-E32AX-2909_Epoxy;7366;E;4;1;2909;Axial;6,895;4,852;7,167;5,796;7,74;5,959;7,331;5,914;7,001;5,558;6,681;4,87;57,07;3538;535;7;VT03192U.1;0,087;0,18;A+;26,86;49,16;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;102;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11E/FDE7E.TNPN;GADC RX;035.1/11E/FDE7E.TNPN;n/a;finoox;203-1AG7.2HK.1HH.RJVX-R23.01.0800.010;GADC RX 035.1-06_1-07-EE51-CC-E32AX-2909_Epoxy;3641;E;1;1;2909;Axial;1,819;1,414;1,903;1,591;2,008;1,614;1,936;1,607;1,856;1,543;1,815;1,439;12,65;938;535;4;VT03192U.1;0,021;0,18;A+;22,97;44,5;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.1/21E/HDE7A.TNPN;GADC RX;035.1/21E/HDE7A.TNPN;n/a;finoox;203-1AJC.2HK.1H7.RJW9-R23.01.0000.010;GADC RX 035.1-08_2-07-AE51-CC-E32AX-2909_Epoxy;4661;A;2;1;2909;Axial;4,106;3,176;4,276;3,596;4,49;3,588;4,327;3,577;4,154;3,447;4,096;3,212;33,75;1802;535;5;VT03192U.1;0,043;0,18;A+;24,76;46,56;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,4;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.1/31E/HEC7E.TNPN;GADC RX;035.1/31E/HEC7E.TNPN;n/a;finoox;203-1AVH.2HK.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_3-07-EE51-CL-E32AX-2909_PC;8734;E;3;1;2909;Axial;6,535;5,022;6,81;5,72;7,136;5,68;6,864;5,68;6,611;5,465;6,523;5,073;63,27;3001;535;6;VT03192U.1;0,064;0,18;A+;28,59;50,69;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;109,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/3WN/FDA4E.TNPN;GADC RX;035.2/3WN/FDA4E.TNPN;n/a;finoox;203-1ABZ.2PV.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3123_Alu;5763;E;3;1;3123;Axial;10,859;7,732;11,158;9,087;12,266;9,641;11,601;9,464;11,008;8,856;10,408;7,786;64,2;5826;1340;14;VT03207;0,488;0,73;D;57,22;79,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,4;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WN/FEE7E.TNNN;GADC RX;035.2/2WN/FEE7E.TNNN;n/a;finoox;203-1AKD.2PV.1HR.RJTU-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3123_Epoxy;4600;E;2;1;3123;Axial;7,342;5,399;7,5;6,254;8,235;6,451;7,793;6,415;7,437;6,084;7,12;5,481;31,64;4714;1340;12;VT03207;0,307;0,73;C;55,68;77,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;78,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/2WN/DEC7A.TNPN;GADC RX;035.2/2WN/DEC7A.TNPN;n/a;finoox;203-1ATE.2PV.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3123_PC;4986;A;2;1;3123;Axial;5,224;3,971;5,369;4,578;5,94;4,744;5,619;4,7;5,356;4,488;5,21;4,109;21,09;4859;1340;13;VT03207;0,303;0,73;D;55,68;77,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2WN/FEC7A.TNPN;GADC RX;035.2/2WN/FEC7A.TNPN;n/a;finoox;203-1ATG.2PV.1HR.RJTU-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3123_PC;5223;A;2;1;3123;Axial;6,932;5,093;7,09;5,902;7,765;6,075;7,357;6,041;7,027;5,734;6,718;5,136;31,64;4714;1340;12;VT03207;0,307;0,73;C;55,68;77,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/2WN/HEC7E.TNNN;GADC RX;035.2/2WN/HEC7E.TNNN;n/a;finoox;203-1ATK.2PV.1JN.RJWP-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3123_PC;5881;E;2;1;3123;Axial;8,091;6,066;8,297;6,98;9,045;7,127;8,564;7,111;8,184;6,761;8,003;6,166;42,18;4579;1340;12;VT03207;0,31;0,73;B;55,68;77,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;85,5;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/1WN/FEC4E.TNPN;GADC RX;035.2/1WN/FEC4E.TNPN;n/a;finoox;203-1AR1.2PV.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3123_PC;4715;E;1;1;3123;Axial;3,839;2,819;3,873;3,233;4,334;3,415;4,016;3,372;3,798;3,123;3,753;2,847;26,75;2177;1340;8;VT03207;0,158;0,73;D;52,94;74,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/11N/DDA4E.TNPN;GADC RX;035.1/11N/DDA4E.TNPN;n/a;finoox;203-1A7P.2HF.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_1-04-EE11-CC-E32AX-2905_Alu;3472;E;1;1;2905;Axial;3,167;2,253;3,129;2,608;3,61;2,858;3,312;2,783;3,102;2,572;3,027;2,319;14,27;2314;1475;10;VT03192U.1;0,162;1,35;D;45,54;67,07;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/31N/HDA4A.TNPN;GADC RX;035.1/31N/HDA4A.TNPN;n/a;finoox;203-1AC0.2HF.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_3-04-AE11-CC-E32AX-2905_Alu;6330;A;3;1;2905;Axial;13,056;9,442;13,171;10,89;14,534;11,405;13,59;11,25;12,929;10,562;12,582;9,512;85,6;5957;1475;14;VT03192U.1;0,479;1,35;C;52,5;74,56;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;88,6;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21N/HDA4E.TNNN;GADC RX;035.1/21N/HDA4E.TNNN;n/a;finoox;203-1A9X.2HF.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_2-04-EE11-CC-E32AX-2905_Alu;5046;E;2;1;2905;Axial;8,791;6,68;8,969;7,625;9,738;7,803;9,197;7,736;8,51;7,391;8,739;6,782;57,07;3971;1475;12;VT03192U.1;0,319;1,35;C;51;72,8;7,1;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;71,3;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41N/HEA4E.TNNN;GADC RX;035.1/41N/HEA4E.TNNN;n/a;finoox;203-1AF7.2HF.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_4-04-EE11-CL-E32AX-2905_Alu;8802;E;4;1;2905;Axial;19,53;13,49;20,919;16,539;22,316;16,945;21,377;16,851;20,435;15,852;19,035;13,449;142,67;9210;1475;17;VT03192U.1;0,646;1,35;C;50,78;73,12;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41N/FDA7A.TNPN;GADC RX;035.1/41N/FDA7A.TNPN;n/a;finoox;203-1ADJ.2HF.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-07-AE11-CC-E32AX-2905_Alu;7247;A;4;1;2905;Axial;12,803;8,64;14,153;10,872;14,866;10,865;14,352;10,89;13,815;10,33;12,573;8,619;50,62;9645;1475;20;VT03192U.1;0,649;1,35;C;50,63;72,93;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21N/HEE4A.TNPN;GADC RX;035.1/21N/HEE4A.TNPN;n/a;finoox;203-1AJW.2HF.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_2-04-AE11-CL-E32AX-2905_Epoxy;5155;A;2;1;2905;Axial;10,163;7,364;10,263;8,488;11,253;8,836;10,53;8,736;10,022;8,209;9,821;7,43;71,34;4605;1475;12;VT03192U.1;0,323;1,35;C;48,27;70,11;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/21S/DDA4E.TNPN;GADC RX;035.1/21S/DDA4E.TNPN;n/a;finoox;203-1A9T.2HJ.1HC.RJP9-R23.01.0800.010;GADC RX 035.1-04_2-04-EE41-CC-E32AX-2908_Alu;4710;E;2;1;2908;Axial;3,903;2,664;4,183;3,279;4,498;3,391;4,295;3,366;4,098;3,16;3,789;2,662;28,53;2215;695;6;VT03192U.1;0,062;0,25;A;29,38;51,18;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/21S/FEA4A.TNNN;GADC RX;035.1/21S/FEA4A.TNNN;n/a;finoox;203-1AAW.2HJ.1HR.RJTR-R23.01.0000.000;GADC RX 035.1-06_2-04-AE41-CL-E32AX-2908_Alu;4440;A;2;1;2908;Axial;5,636;4,294;5,777;4,894;6,155;4,901;5,855;4,887;5,582;4,677;5,603;4,336;53,5;2326;695;6;VT03192U.1;0,062;0,25;A+;30,26;52,1;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,3;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/21S/DDA7E.TNNN;GADC RX;035.1/21S/DDA7E.TNNN;n/a;finoox;203-1A99.2HJ.1HC.RJP9-R23.01.0800.000;GADC RX 035.1-04_2-07-EE41-CC-E32AX-2908_Alu;4465;E;2;1;2908;Axial;3,324;2,357;3,486;2,825;3,775;2,899;3,599;2,886;3,445;2,732;3,242;2,374;16,87;2438;695;7;VT03192U.1;0,061;0,25;A;31,34;53,14;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/31S/HEE4E.TNPN;GADC RX;035.1/31S/HEE4E.TNPN;n/a;finoox;203-1AM1.2HJ.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_3-04-EE41-CL-E32AX-2908_Epoxy;8012;E;3;1;2908;Axial;8,651;6,435;8,961;7,427;9,43;7,373;8,968;7,389;8,624;7,045;8,553;6,448;107;3282;695;7;VT03192U.1;0,094;0,25;A+;30,64;52,74;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/31S/FEE4A.TNNN;GADC RX;035.1/31S/FEE4A.TNNN;n/a;finoox;203-1ALY.2HJ.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_3-04-AE41-CL-E32AX-2908_Epoxy;6582;A;3;1;2908;Axial;8,378;6,391;8,589;7,274;9,144;7,286;8,705;7,258;8,298;6,952;8,33;6,46;80,25;3489;695;7;VT03192U.1;0,093;0,25;A+;31,76;53,86;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21S/HDE7E.TNNN;GADC RX;035.1/21S/HDE7E.TNNN;n/a;finoox;203-1AJD.2HJ.1H1.RJTS-R23.01.0800.000;GADC RX 035.1-08_2-07-EE41-CC-E32AX-2908_Epoxy;5022;E;2;1;2908;Axial;4,81;3,755;5,006;4,209;5,281;4,249;5,09;4,229;4,88;4,074;4,798;3,806;33,75;2244;695;7;VT03192U.1;0,062;0,25;A+;29,6;51,4;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41S/HEE7A.TNPN;GADC RX;035.1/41S/HEE7A.TNPN;n/a;finoox;203-1APN.2HJ.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_4-07-AE41-CL-E32AX-2908_Epoxy;8415;A;4;1;2908;Axial;11,155;8,538;11,529;9,703;12,184;9,706;11,684;9,691;11,153;9,324;11,067;8,625;84,37;4984;695;9;VT03192U.1;0,121;0,25;A+;34,32;56,66;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,1;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21S/HDC7A.TNPN;GADC RX;035.1/21S/HDC7A.TNPN;n/a;finoox;203-1ASG.2HJ.1H1.RJTS-R23.01.0000.010;GADC RX 035.1-08_2-07-AE41-CC-E32AX-2908_PC;5644;A;2;1;2908;Axial;4,514;3,524;4,696;3,955;4,958;3,989;4,777;3,972;4,579;3,821;4,503;3,571;33,75;2244;695;7;VT03192U.1;0,062;0,25;A+;29,6;51,4;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,9;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/41S/DEC4E.TNNN;GADC RX;035.1/41S/DEC4E.TNNN;n/a;finoox;203-1AWT.2HJ.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_4-04-EE41-CL-E32AX-2908_PC;8706;E;4;1;2908;Axial;8,195;5,716;8,688;6,912;9,339;7,133;8,881;7,052;8,48;6,656;7,986;5,718;71,34;4927;695;9;VT03192U.1;0,122;0,25;A;34,05;56,39;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;113,3;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31S/DDC4A.TNPN;GADC RX;035.1/31S/DDC4A.TNPN;n/a;finoox;203-1ATY.2HJ.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_3-04-AE41-CC-E32AX-2908_PC;6721;A;3;1;2908;Axial;5,563;4,019;5,584;4,596;6,143;4,856;5,768;4,787;5,47;4,483;5,36;4,055;42,8;3323;695;8;VT03192U.1;0,094;0,25;A;30,88;52,94;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31M/DEA4A.TNNN;GADC RX;035.1/31M/DEA4A.TNNN;n/a;finoox;203-1ACY.2HG.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_3-04-AE21-CL-E32AX-2906_Alu;5968;A;3;1;2906;Axial;9,897;6,869;10,339;8,287;11,356;8,867;10,844;8,698;10,265;8,121;9,566;6,973;53,5;6713;1310;14;VT03192U.1;0,324;0,98;C;46,06;68,16;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,7;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11M/HEA4A.TNNN;GADC RX;035.1/11M/HEA4A.TNNN;n/a;finoox;203-1A8U.2HG.1HV.RJWB-R23.01.0000.000;GADC RX 035.1-08_1-04-AE21-CL-E32AX-2906_Alu;3284;A;1;1;2906;Axial;4,692;3,558;4,781;4,06;5,176;4,103;4,871;4,06;4,623;3,892;4,66;3,583;35,67;1982;1310;7;VT03192U.1;0,112;0,98;B;40,52;62,09;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.1/41M/HDA7E.TNNN;GADC RX;035.1/41M/HDA7E.TNNN;n/a;finoox;203-1ADM.2HG.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_4-07-EE21-CC-E32AX-2906_Alu;8167;E;4;1;2906;Axial;14,297;10,081;15,185;12,198;16,186;12,311;15,551;12,296;14,942;11,695;13,988;10,142;67,49;7956;1310;16;VT03192U.1;0,447;0,98;B;45,82;68,12;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,7;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41M/FDE4A.TNNN;GADC RX;035.1/41M/FDE4A.TNNN;n/a;finoox;203-1AN0.2HG.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-04-AE21-CC-E32AX-2906_Epoxy;7186;A;4;1;2906;Axial;12,964;8,704;14,268;10,972;15,255;11,268;14,663;11,248;14,001;10,549;12,676;8,676;85,6;7400;1310;15;VT03192U.1;0,453;0,98;C;45,95;68,25;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11M/DDE4E.TNPN;GADC RX;035.1/11M/DDE4E.TNPN;n/a;finoox;203-1AFM.2HG.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_1-04-EE21-CC-E32AX-2906_Epoxy;3503;E;1;1;2906;Axial;2,862;2,068;2,844;2,389;3,274;2,589;2,991;2,54;2,804;2,346;2,778;2,12;14,27;1995;1310;8;VT03192U.1;0,112;0,98;C;40,59;62,11;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11M/FDE4A.TNPN;GADC RX;035.1/11M/FDE4A.TNPN;n/a;finoox;203-1AFN.2HG.1HK.RJW4-R23.01.0000.010;GADC RX 035.1-06_1-04-AE21-CC-E32AX-2906_Epoxy;3256;A;1;1;2906;Axial;3,542;2,629;3,585;3,055;3,996;3,167;3,715;3,135;3,501;2,965;3,524;2,7;21,4;1850;1310;8;VT03192U.1;0,113;0,98;C;40,7;62,23;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;6;yes;piece;1
GADC RX 035.1/31M/FDE4E.TNPN;GADC RX;035.1/31M/FDE4E.TNPN;n/a;finoox;203-1AKX.2HG.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-04-EE21-CC-E32AX-2906_Epoxy;6614;E;3;1;2906;Axial;10,436;7,466;10,65;8,712;11,69;9,227;11,044;9,059;10,479;8,476;10,033;7,519;64,2;5550;1310;13;VT03192U.1;0,34;0,98;C;44,94;67;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,2;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31M/HDE4A.TNPN;GADC RX;035.1/31M/HDE4A.TNPN;n/a;finoox;203-1AKY.2HG.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_3-04-AE21-CC-E32AX-2906_Epoxy;6594;A;3;1;2906;Axial;11,744;8,609;11,85;9,873;12,962;10,204;12,11;10,121;11,518;9,52;11,393;8,692;85,6;5147;1310;12;VT03192U.1;0,344;0,98;C;45,87;67,93;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;88,6;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11M/FEC7E.TNNN;GADC RX;035.1/11M/FEC7E.TNNN;n/a;finoox;203-1ARK.2HG.1HQ.RJW5-R23.01.0800.000;GADC RX 035.1-06_1-07-EE21-CL-E32AX-2906_PC;4703;E;1;1;2906;Axial;3,413;2,573;3,504;2,972;3,79;3,048;3,642;3,036;3,472;2,889;3,416;2,637;15,82;2314;1310;9;VT03192U.1;0,107;0,98;B;42,47;64,04;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/31M/DDC4A.TNNN;GADC RX;035.1/31M/DDC4A.TNNN;n/a;finoox;203-1ATY.2HG.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_3-04-AE21-CC-E32AX-2906_PC;6480;A;3;1;2906;Axial;7,393;5,12;7,81;6,204;8,562;6,615;8,216;6,519;7,773;6,086;7,158;5,155;42,8;5985;1310;14;VT03192U.1;0,335;0,98;D;44,83;66,89;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11M/FEC4A.TNNN;GADC RX;035.1/11M/FEC4A.TNNN;n/a;finoox;203-1AR0.2HG.1HQ.RJW5-R23.01.0000.000;GADC RX 035.1-06_1-04-AE21-CL-E32AX-2906_PC;4169;A;1;1;2906;Axial;3,78;2,775;3,778;3,181;4,252;3,345;3,936;3,308;3,724;3,068;3,692;2,805;26,75;2109;1310;8;VT03192U.1;0,11;0,98;C;40,96;62,53;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,5;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/41L/FEA4A.TNPN;GADC RX;035.1/41L/FEA4A.TNPN;n/a;finoox;203-1AF4.2HH.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-04-AE31-CL-E32AX-2907_Alu;7803;A;4;1;2907;Axial;13,022;9,204;13,614;10,99;14,602;11,253;13,865;11,193;13,284;10,541;12,664;9,224;107;5977;930;11;VT03192U.1;0,194;0,59;A;38,46;60,8;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,9;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21L/DDA4A.TNPN;GADC RX;035.1/21L/DDA4A.TNPN;n/a;finoox;203-1A9S.2HH.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_2-04-AE31-CC-E32AX-2907_Alu;4190;A;2;1;2907;Axial;4,864;3,616;4,888;4,166;5,512;4,362;5,097;4,218;4,791;4,061;4,837;3,699;28,53;2860;930;8;VT03192U.1;0,096;0,59;A;35,45;57,25;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31L/DEE4A.TNNN;GADC RX;035.1/31L/DEE4A.TNNN;n/a;finoox;203-1ALW.2HH.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_3-04-AE31-CL-E32AX-2907_Epoxy;6085;A;3;1;2907;Axial;8,222;5,903;8,315;6,84;9,156;7,238;8,621;7,112;8,171;6,657;7,921;5,961;53,5;4715;930;10;VT03192U.1;0,146;0,59;A;38,32;60,42;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31L/HEE7A.TNPN;GADC RX;035.1/31L/HEE7A.TNPN;n/a;finoox;203-1AMJ.2HH.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_3-07-AE31-CL-E32AX-2907_Epoxy;7155;A;3;1;2907;Axial;9,968;7,73;10,304;8,729;10,993;8,839;10,568;8,796;10,111;8,42;9,94;7,875;63,27;4745;930;10;VT03192U.1;0,146;0,59;A+;38,45;60,55;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;101,3;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21L/DEC4E.TNNN;GADC RX;035.1/21L/DEC4E.TNNN;n/a;finoox;203-1ASX.2HH.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_2-04-EE31-CL-E32AX-2907_PC;5712;E;2;1;2907;Axial;4,973;3,751;5,069;4,316;5,633;4,477;5,261;4,416;4,952;4,209;4,98;3,834;35,67;3143;930;8;VT03192U.1;0,097;0,59;A;36,82;58,66;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11L/FEC4A.TNPN;GADC RX;035.1/11L/FEC4A.TNPN;n/a;finoox;203-1AR0.2HH.1HQ.RJW5-R23.01.0000.010;GADC RX 035.1-06_1-04-AE31-CL-E32AX-2907_PC;4410;A;1;1;2907;Axial;3,003;2,271;3,07;2,606;3,32;2,638;3,138;2,615;2,972;2,506;2,988;2,301;26,75;1494;930;6;VT03192U.1;0,048;0,59;A;33,21;54,78;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,5;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.2/1WE/DDA4E.TNNN;GADC RX;035.2/1WE/DDA4E.TNNN;n/a;finoox;203-1A7P.2PY.1HB.RJVN-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3126_Alu;2830;E;1;1;3126;Axial;1,923;1,302;2,074;1,617;2,232;1,67;2,13;1,655;2,03;1,556;1,88;1,299;14,27;1103;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,4;16;16;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;16;4;yes;piece;1
GADC RX 035.2/2WE/HEA4A.TNPN;GADC RX;035.2/2WE/HEA4A.TNPN;n/a;finoox;203-1AAY.2PY.1HW.RJTM-R23.01.0000.010;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3126_Alu;4484;A;2;1;3126;Axial;5,862;4,459;6,055;5,086;6,339;5,019;6,061;5,02;5,814;4,82;5,835;4,478;71,34;2181;585;6;VT03208;0,096;0,22;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Aluminum;4;8;8;yes;piece;1
GADC RX 035.2/1WE/HDA7E.TNPN;GADC RX;035.2/1WE/HDA7E.TNPN;n/a;finoox;203-1A79.2PY.1H5.RJVY-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3126_Alu;3654;E;1;1;3126;Axial;2,424;1,822;2,515;2,105;2,684;2,113;2,56;2,113;2,459;2,019;2,415;1,837;16,87;1117;585;5;VT03208;0,048;0,22;A;35,98;57,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.2/1WE/HDA7E.TNNN;GADC RX;035.2/1WE/HDA7E.TNNN;n/a;finoox;203-1A79.2PY.1H5.RJVY-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3126_Alu;3413;E;1;1;3126;Axial;2,424;1,822;2,515;2,105;2,684;2,113;2,56;2,113;2,459;2,019;2,415;1,837;16,87;1117;585;5;VT03208;0,048;0,22;A;35,98;57,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;16;8;yes;piece;1
