TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/2WE/DDE4E.TNNN;GADC RX;035.2/2WE/DDE4E.TNNN;n/a;finoox;203-1AHR.2PY.1HC.RJP9-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3126_Epoxy;4102;E;2;1;3126;Axial;3,839;2,634;4,105;3,231;4,424;3,342;4,219;3,316;4,026;3,113;3,75;2,633;28,53;2206;585;6;VT03208;0,096;0,22;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,5;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/4WE/HEE4E.TNPN;GADC RX;035.2/4WE/HEE4E.TNPN;n/a;finoox;203-1AP5.2PY.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3126_Epoxy;8570;E;4;1;3126;Axial;11,673;8,909;12,041;10,131;12,615;10;12,059;9,996;11,566;9,605;11,62;8,951;142,67;4362;585;8;VT03208;0,192;0,22;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;149,4;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1WE/DDE7E.TNNN;GADC RX;035.2/1WE/DDE7E.TNNN;n/a;finoox;203-1AG5.2PY.1HB.RJVN-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3126_Epoxy;2851;E;1;1;3126;Axial;1,623;1,143;1,704;1,376;1,846;1,412;1,758;1,406;1,682;1,33;1,582;1,151;8,44;1209;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.2/1WE/HDE7E.TNPN;GADC RX;035.2/1WE/HDE7E.TNPN;n/a;finoox;203-1AG9.2PY.1H5.RJVY-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3126_Epoxy;3695;E;1;1;3126;Axial;2,403;1,806;2,493;2,09;2,66;2,095;2,537;2,094;2,437;2,002;2,394;1,823;16,87;1117;585;5;VT03208;0,048;0,22;A;35,98;57,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.2/2WE/HEE7E.TNNN;GADC RX;035.2/2WE/HEE7E.TNNN;n/a;finoox;203-1AKF.2PY.1HW.RJTQ-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3126_Epoxy;4971;E;2;1;3126;Axial;5,502;4,229;5,717;4,811;6,044;4,81;5,799;4,803;5,542;4,62;5,49;4,266;42,18;2470;585;6;VT03208;0,095;0,22;A+;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/3WE/HDE7E.TNNN;GADC RX;035.2/3WE/HDE7E.TNNN;n/a;finoox;203-1ALH.2PY.1H1.RJTV-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3126_Epoxy;6035;E;3;1;3126;Axial;7,093;5,21;7,386;6,089;7,86;6,121;7,51;6,127;7,23;5,838;6,995;5,243;50,62;3350;585;8;VT03208;0,144;0,22;A;40,22;62,28;10;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;99,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3WE/DDE7E.TNNN;GADC RX;035.2/3WE/DDE7E.TNNN;n/a;finoox;203-1ALD.2PY.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3126_Epoxy;5299;E;3;1;3126;Axial;5,007;3,765;5,135;4,334;5,658;4,469;5,261;4,449;5,082;4,218;4,983;3,846;25,31;3626;585;9;VT03208;0,143;0,22;A;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,8;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WE/DEC7E.TNNN;GADC RX;035.2/4WE/DEC7E.TNNN;n/a;finoox;203-1AXB.2PY.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3126_PC;7763;E;4;1;3126;Axial;7,106;5,144;7,361;6,049;7,977;6,199;7,585;6,174;7,264;5,853;6,948;5,194;42,18;5241;585;10;VT03208;0,189;0,22;A;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2WE/FEC7E.TNPN;GADC RX;035.2/2WE/FEC7E.TNPN;n/a;finoox;203-1ATH.2PY.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3126_PC;5821;E;2;1;3126;Axial;4,541;3,526;4,723;3,976;5,027;4,037;4,832;4,013;4,618;3,856;4,531;3,586;31,64;2543;585;7;VT03208;0,095;0,22;A;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/1WE/DEC4E.TNNN;GADC RX;035.2/1WE/DEC4E.TNNN;n/a;finoox;203-1AQZ.2PY.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3126_PC;4170;E;1;1;3126;Axial;2,139;1,593;2,179;1,834;2,382;1,883;2,23;1,866;2,103;1,769;2,127;1,62;17,83;1221;585;5;VT03208;0,048;0,22;B;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/4WE/FEC4A.TNNN;GADC RX;035.2/4WE/FEC4A.TNNN;n/a;finoox;203-1AWU.2PY.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3126_PC;7749;A;4;1;3126;Axial;9,846;7,181;10,102;8,327;10,829;8,454;10,236;8,423;9,811;7,976;9,506;7,211;107;4622;585;9;VT03208;0,191;0,22;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,3;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2XE/DDA4E.TNPN;GADC RX;035.2/2XE/DDA4E.TNPN;n/a;finoox;203-1A9T.2Q0.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_2-04-E0X-CC-E32AX-3128_Alu;4281;E;2;1;3128;Axial;3,637;2,525;3,846;3,064;4,144;3,158;3,939;3,125;3,76;2,949;3,538;2,524;28,53;1939;515;6;VT03208;0,101;0,23;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,6;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/4XE/FEA4A.TNNN;GADC RX;035.2/4XE/FEA4A.TNNN;n/a;finoox;203-1AF4.2Q0.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3128_Alu;6650;A;4;1;3128;Axial;10,062;7,483;10,342;8,63;11,059;8,655;10,457;8,658;10,013;8,226;9,931;7,523;107;4065;515;8;VT03208;0,201;0,23;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,2;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XE/DDA7A.TNPN;GADC RX;035.2/4XE/DDA7A.TNPN;n/a;finoox;203-1ADG.2Q0.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3128_Alu;5960;A;4;1;3128;Axial;6,187;4,467;6,412;5,262;6,949;5,395;6,609;5,372;6,33;5,092;6,043;4,509;33,75;4274;515;9;VT03208;0,2;0,23;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XE/HDA7A.TNPN;GADC RX;035.2/4XE/HDA7A.TNPN;n/a;finoox;203-1ADL.2Q0.1H3.RJWV-R23.01.0000.010;GADC RX 035.2-08_4-07-A0X-CC-E32AX-3128_Alu;6782;A;4;1;3128;Axial;8,872;6,825;9,215;7,76;9,73;7,756;9,335;7,745;8,966;7,451;8,848;6,897;67,49;3939;515;8;VT03208;0,201;0,23;A;41,23;63,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,7;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1XE/DDE4E.TNPN;GADC RX;035.2/1XE/DDE4E.TNPN;n/a;finoox;203-1AFM.2Q0.1HB.RJVQ-R23.01.0800.010;GADC RX 035.2-04_1-04-E0X-CC-E32AX-3128_Epoxy;3102;E;1;1;3128;Axial;1,782;1,226;1,887;1,497;2,036;1,542;1,933;1,529;1,844;1,436;1,731;1,228;14,27;969;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;16;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GADC RX 035.2/2XE/HEE4A.TNPN;GADC RX;035.2/2XE/HEE4A.TNPN;n/a;finoox;203-1AJW.2Q0.1HW.RJTM-R23.01.0000.010;GADC RX 035.2-08_2-04-A0X-CL-E32AX-3128_Epoxy;4694;A;2;1;3128;Axial;5,248;4,056;5,441;4,565;5,622;4,486;5,422;4,487;5,212;4,323;5,226;4,073;71,34;1913;515;5;VT03208;0,101;0,23;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;8;8;yes;piece;1
GADC RX 035.2/4XE/DDC7A.TNNN;GADC RX;035.2/4XE/DDC7A.TNNN;n/a;finoox;203-1AW8.2Q0.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3128_PC;6805;A;4;1;3128;Axial;5,753;4,154;5,963;4,894;6,462;5,017;6,146;4,996;5,887;4,735;5,62;4,194;33,75;4274;515;9;VT03208;0,2;0,23;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4XN/HEA4A.TNNN;GADC RX;035.2/4XN/HEA4A.TNNN;n/a;finoox;203-1AF6.2PW.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-04-A0X-CL-E32AX-3124_Alu;7031;A;4;1;3124;Axial;19,34;13,402;20,711;16,402;22,114;16,8;21,155;16,707;20,223;15,721;18,866;13,384;142,67;9074;1470;17;VT03207;0,84;0,93;D;59,19;81,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3XN/DEA7E.TNNN;GADC RX;035.2/3XN/DEA7E.TNNN;n/a;finoox;203-1ACF.2PW.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3124_Alu;5771;E;3;1;3124;Axial;8,791;6,312;9,149;7,443;9,976;7,672;9,506;7,614;9,079;7,226;8,544;6,372;31,64;7981;1470;17;VT03207;0,596;0,93;D;58,18;80,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,4;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XN/DEE4A.TNPN;GADC RX;035.2/1XN/DEE4A.TNPN;n/a;finoox;203-1AGN.2PW.1HL.RJW5-R23.01.0000.010;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3124_Epoxy;3019;A;1;1;3124;Axial;3,406;2,523;3,473;2,954;3,933;3,136;3,627;3,081;3,396;2,903;3,389;2,619;17,83;2513;1470;9;VT03207;0,203;0,93;D;53,94;75,51;2,6;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;41,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.2/1XN/FDE7A.TNNN;GADC RX;035.2/1XN/FDE7A.TNNN;n/a;finoox;203-1AG6.2PW.1HK.RJW4-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3124_Epoxy;2765;A;1;1;3124;Axial;3,317;2,531;3,418;2,901;3,718;2,981;3,552;2,957;3,389;2,834;3,32;2,606;12,65;2354;1470;10;VT03207;0,208;0,93;D;53,98;75,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GADC RX 035.2/1XN/HDC7E.TNPN;GADC RX;035.2/1XN/HDC7E.TNPN;n/a;finoox;203-1AQK.2PW.1H7.RJW9-R23.01.0800.010;GADC RX 035.2-08_1-07-E0X-CC-E32AX-3124_PC;4632;E;1;1;3124;Axial;3,692;2,853;3,838;3,249;4,139;3,323;3,967;3,3;3,795;3,17;3,694;2,946;16,87;2265;1470;9;VT03207;0,21;0,93;D;53,98;75,51;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;46,5;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/1XN/HDC7E.TNNN;GADC RX;035.2/1XN/HDC7E.TNNN;n/a;finoox;203-1AQK.2PW.1H7.RJW9-R23.01.0800.000;GADC RX 035.2-08_1-07-E0X-CC-E32AX-3124_PC;4391;E;1;1;3124;Axial;3,692;2,853;3,838;3,249;4,139;3,323;3,967;3,3;3,795;3,17;3,694;2,946;16,87;2265;1470;9;VT03207;0,21;0,93;D;53,98;75,51;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;46,5;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/3XN/DDC4A.TNNN;GADC RX;035.2/3XN/DDC4A.TNNN;n/a;finoox;203-1ATY.2PW.1HF.RJWV-R23.01.0000.000;GADC RX 035.2-04_3-04-A0X-CC-E32AX-3124_PC;5874;A;3;1;3124;Axial;8,216;6,107;8,34;7,163;9,566;7,622;8,8;7,483;8,199;7,049;8,18;6,347;42,8;6835;1470;16;VT03207;0,629;0,93;E;58,22;80,28;5,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;82,9;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/2WL/DDA4A.TNNN;GADC RX;035.2/2WL/DDA4A.TNNN;n/a;finoox;203-1A9S.2PX.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3125_Alu;3519;A;2;1;3125;Axial;4,808;3,579;4,842;4,129;5,444;4,308;5,042;4,171;4,74;4,019;4,781;3,661;28,53;2806;850;8;VT03208;0,124;0,3;B;45,72;67,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;56,5;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WL/HDA7E.TNPN;GADC RX;035.2/4WL/HDA7E.TNPN;n/a;finoox;203-1ADM.2PX.1H3.RJWU-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3125_Alu;7499;E;4;1;3125;Axial;11,531;8,482;11,936;9,891;12,842;10,043;12,221;10,03;11,733;9,534;11,341;8,564;67,49;5641;850;12;VT03208;0,248;0,3;A;48,23;70,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;128,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WL/DDE4E.TNNN;GADC RX;035.2/2WL/DDE4E.TNNN;n/a;finoox;203-1AHR.2PX.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3125_Epoxy;4078;E;2;1;3125;Axial;4,714;3,512;4,76;4,058;5,336;4,233;4,95;4,186;4,654;3,946;4,688;3,593;28,53;2806;850;8;VT03208;0,124;0,3;B;45,72;67,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,2;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WL/FDE4E.TNPN;GADC RX;035.2/3WL/FDE4E.TNPN;n/a;finoox;203-1AKX.2PX.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3125_Epoxy;5922;E;3;1;3125;Axial;8,57;6,32;8,655;7,228;9,509;7,474;8,856;7,416;8,436;6,97;8,359;6,386;64,2;3960;850;9;VT03208;0,187;0,3;B;47,22;69,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WL/DDE7A.TNPN;GADC RX;035.2/2WL/DDE7A.TNPN;n/a;finoox;203-1AJ8.2PX.1HC.RJP9-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3125_Epoxy;3819;A;2;1;3125;Axial;3,674;2,553;3,932;3,129;4,25;3,207;4,07;3,197;3,892;3,023;3,593;2,567;16,87;3028;850;9;VT03208;0,124;0,3;B;45,72;67,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/2WL/HDE7E.TNNN;GADC RX;035.2/2WL/HDE7E.TNNN;n/a;finoox;203-1AJD.2PX.1H1.RJTS-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3125_Epoxy;4592;E;2;1;3125;Axial;5,681;4,36;5,86;4,973;6,303;5,029;5,973;5,011;5,746;4,801;5,665;4,426;33,75;2821;850;8;VT03208;0,124;0,3;A;45,72;67,52;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/1WL/DEE7A.TNNN;GADC RX;035.2/1WL/DEE7A.TNNN;n/a;finoox;203-1AH6.2PX.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3125_Epoxy;2761;A;1;1;3125;Axial;2,167;1,647;2,24;1,902;2,462;1,963;2,333;1,945;2,217;1,863;2,164;1,694;10,55;1628;850;6;VT03208;0,062;0,3;A;42,94;64,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/4WL/HDE7A.TNPN;GADC RX;035.2/4WL/HDE7A.TNPN;n/a;finoox;203-1ANL.2PX.1H3.RJWU-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3125_Epoxy;6952;A;4;1;3125;Axial;11,409;8,416;11,805;9,788;12,707;9,941;12,088;9,928;11,603;9,436;11,227;8,466;67,49;5641;850;12;VT03208;0,248;0,3;A;48,23;70,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,3;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WL/HEC4E.TNPN;GADC RX;035.2/4WL/HEC4E.TNPN;n/a;finoox;203-1AWX.2PX.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3125_PC;9230;E;4;1;3125;Axial;12,606;9,299;12,958;10,748;13,807;10,813;13,08;10,801;12,545;10,253;12,371;9,336;142,67;5566;850;10;VT03208;0,248;0,3;A;48,19;70,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;149,5;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/1XL/DEC7E.TNNN;GADC RX;035.2/1XL/DEC7E.TNNN;n/a;finoox;203-1ARH.2PZ.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3127_PC;4164;E;1;1;3127;Axial;2,223;1,673;2,283;1,937;2,538;2,013;2,381;1,999;2,268;1,893;2,224;1,719;10,55;1851;930;7;VT03208;0,083;0,39;B;46,94;68,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/21E/HEA7A.TNPN;GADC RX;035.1/21E/HEA7A.TNPN;n/a;finoox;203-1AAE.2HK.1HW.RJTQ-R23.01.0000.010;GADC RX 035.1-08_2-07-AE51-CL-E32AX-2909_Alu;4913;A;2;1;2909;Axial;4,714;3,686;4,929;4,131;5,127;4,117;4,964;4,11;4,777;3,946;4,704;3,725;42,18;2001;535;5;VT03192U.1;0,042;0,18;A+;27,08;48,92;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,6;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.1/41E/FEA7E.TNPN;GADC RX;035.1/41E/FEA7E.TNPN;n/a;finoox;203-1AEM.2HK.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_4-07-EE51-CL-E32AX-2909_Alu;8491;E;4;1;2909;Axial;8,391;6,42;8,711;7,327;9,243;7,347;8,846;7,331;8,488;7,048;8,375;6,499;63,27;4124;535;8;VT03192U.1;0,084;0,18;A+;30,13;52,48;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31E/DEE4E.TNNN;GADC RX;035.1/31E/DEE4E.TNNN;n/a;finoox;203-1ALX.2HK.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_3-04-EE51-CL-E32AX-2909_Epoxy;6644;E;3;1;2909;Axial;6,183;4,625;6,282;5,318;6,843;5,364;6,33;5,367;6,081;5,082;6,135;4,681;53,5;2952;535;6;VT03192U.1;0,064;0,18;A+;28,25;50,35;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21E/DDE7A.TNNN;GADC RX;035.1/21E/DDE7A.TNNN;n/a;finoox;203-1AJ8.2HK.1HC.RJP9-R23.01.0000.000;GADC RX 035.1-04_2-07-AE51-CC-E32AX-2909_Epoxy;4007;A;2;1;2909;Axial;2,884;2,101;2,987;2,463;3,242;2,518;3,073;2,511;2,943;2,38;2,832;2,122;16,87;1957;535;6;VT03192U.1;0,043;0,18;A+;26,67;48,47;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,6;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/31E/FEE7A.TNPN;GADC RX;035.1/31E/FEE7A.TNPN;n/a;finoox;203-1AMG.2HK.1HR.RJTR-R23.01.0000.010;GADC RX 035.1-06_3-07-AE51-CL-E32AX-2909_Epoxy;6667;A;3;1;2909;Axial;6,2;4,651;6,462;5,37;6,867;5,393;6,547;5,392;6,291;5,148;6,179;4,694;47,46;3093;535;7;VT03192U.1;0,063;0,18;A+;29,13;51,23;9,4;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;90,4;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/11E/DDC4E.TNPN;GADC RX;035.1/11E/DDC4E.TNPN;n/a;finoox;203-1AQ3.2HK.1HB.RJVQ-R23.01.0800.010;GADC RX 035.1-04_1-04-EE51-CC-E32AX-2909_PC;4317;E;1;1;2909;Axial;1,534;1,06;1,605;1,282;1,732;1,319;1,642;1,31;1,566;1,232;1,492;1,062;14,27;884;535;4;VT03192U.1;0,022;0,18;A;21,61;43,14;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37;16;16;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;16;4;yes;piece;1
GADC RX 035.1/11E/DEC4E.TNNN;GADC RX;035.1/11E/DEC4E.TNNN;n/a;finoox;203-1AQZ.2HK.1H4.RJPL-R23.01.0800.000;GADC RX 035.1-04_1-04-EE51-CL-E32AX-2909_PC;4396;E;1;1;2909;Axial;1,846;1,409;1,907;1,597;2,039;1,621;1,942;1,609;1,838;1,539;1,837;1,423;17,83;984;535;4;VT03192U.1;0,021;0,18;A+;24,01;45,58;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.1/31E/HEC4E.TNPN;GADC RX;035.1/31E/HEC4E.TNPN;n/a;finoox;203-1AUZ.2HK.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_3-04-EE51-CL-E32AX-2909_PC;8772;E;3;1;2909;Axial;6,473;4,972;6,717;5,632;6,944;5,508;6,683;5,52;6,433;5,318;6,446;4,986;107;2615;535;6;VT03192U.1;0,065;0,18;A+;25,49;47,59;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/1WN/FDA7E.TNNN;GADC RX;035.2/1WN/FDA7E.TNNN;n/a;finoox;203-1A77.2PV.1HK.RJW4-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3123_Alu;3145;E;1;1;3123;Axial;3,183;2,448;3,304;2,802;3,601;2,88;3,429;2,857;3,273;2,74;3,194;2,523;12,65;2149;1340;9;VT03207;0,159;0,73;C;52,98;74,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,1;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;6;yes;piece;1
GADC RX 035.2/4WN/FEE4E.TNPN;GADC RX;035.2/4WN/FEE4E.TNPN;n/a;finoox;203-1AP3.2PV.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3123_Epoxy;7749;E;4;1;3123;Axial;15,747;10,655;17,186;13,264;18,402;13,697;17,641;13,646;16,855;12,812;15,389;10,634;107;8710;1340;16;VT03207;0,632;0,73;C;58,19;80,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;139,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WN/DDE7E.TNNN;GADC RX;035.2/3WN/DDE7E.TNNN;n/a;finoox;203-1ALD.2PV.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3123_Epoxy;5260;E;3;1;3123;Axial;7,084;5,077;7,379;5,994;8,051;6,184;7,672;6,136;7,325;5,822;6,882;5,13;25,31;6714;1340;16;VT03207;0,47;0,73;D;57,22;79,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,6;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WN/DDC7E.TNNN;GADC RX;035.2/3WN/DDC7E.TNNN;n/a;finoox;203-1AUB.2PV.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3123_PC;6274;E;3;1;3123;Axial;6,683;4,78;6,993;5,593;7,599;5,823;7,242;5,781;6,929;5,488;6,523;4,829;25,31;6714;1340;16;VT03207;0,47;0,73;D;57,22;79,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,6;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2WN/FDC4A.TNNN;GADC RX;035.2/2WN/FDC4A.TNNN;n/a;finoox;203-1AS2.2PV.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3123_PC;4755;A;2;1;3123;Axial;6,65;4,959;6,587;5,691;7,515;5,96;6,941;5,9;6,539;5,455;6,603;5,058;42,8;3884;1340;11;VT03207;0,325;0,73;D;55,72;77,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31N/DEA7A.TNNN;GADC RX;035.1/31N/DEA7A.TNNN;n/a;finoox;203-1ACE.2HF.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_3-07-AE11-CL-E32AX-2905_Alu;5955;A;3;1;2905;Axial;9,014;6,441;9,469;7,548;10,278;7,868;9,799;7,812;9,377;7,418;8,837;6,522;31,64;8510;1475;18;VT03192U.1;0,488;1,35;D;51,17;73,27;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41N/HDA7E.TNNN;GADC RX;035.1/41N/HDA7E.TNNN;n/a;finoox;203-1ADM.2HF.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_4-07-EE11-CC-E32AX-2905_Alu;8167;E;4;1;2905;Axial;15,416;10,714;16,673;13,146;17,605;13,186;16,99;13,188;16,33;12,541;15,126;10,729;67,49;9187;1475;19;VT03192U.1;0,646;1,35;C;50,84;73,14;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,7;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41N/DEE4A.TNPN;GADC RX;035.1/41N/DEE4A.TNPN;n/a;finoox;203-1AP0.2HF.1HN.SJ9U-R23.01.0000.010;GADC RX 035.1-04_4-04-AE11-CL-E32AX-2905_Epoxy;7520;A;4;1;2905;Axial;14,779;10,71;14,628;12,298;16,866;13,419;15,417;13,077;14,447;12,113;14,283;11,042;71,34;10528;1475;20;VT03192U.1;0,652;1,35;D;51,04;73,38;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/11N/FDE7E.TNPN;GADC RX;035.1/11N/FDE7E.TNPN;n/a;finoox;203-1AG7.2HF.1HK.RJW4-R23.01.0800.010;GADC RX 035.1-06_1-07-EE11-CC-E32AX-2905_Epoxy;3654;E;1;1;2905;Axial;3,362;2,565;3,447;2,939;3,767;3,016;3,598;2,993;3,432;2,866;3,365;2,639;12,65;2411;1475;10;VT03192U.1;0,162;1,35;C;45,38;66,91;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GADC RX 035.1/41N/HDE7A.TNPN;GADC RX;035.1/41N/HDE7A.TNPN;n/a;finoox;203-1ANL.2HF.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_4-07-AE11-CC-E32AX-2905_Epoxy;7863;A;4;1;2905;Axial;15,248;10,621;16,43;12,997;17,411;13,072;16,791;13,067;16,125;12,422;14,942;10,631;67,49;9187;1475;19;VT03192U.1;0,646;1,35;C;50,84;73,14;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,4;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11N/FDC7E.TNNN;GADC RX;035.1/11N/FDC7E.TNNN;n/a;finoox;203-1AQH.2HF.1HK.RJW4-R23.01.0800.000;GADC RX 035.1-06_1-07-EE11-CC-E32AX-2905_PC;4400;E;1;1;2905;Axial;3,179;2,424;3,255;2,776;3,553;2,842;3,395;2,82;3,24;2,701;3,18;2,499;12,65;2411;1475;10;VT03192U.1;0,162;1,35;C;45,38;66,91;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;6;yes;piece;1
GADC RX 035.1/21S/DEA4E.TNNN;GADC RX;035.1/21S/DEA4E.TNNN;n/a;finoox;203-1AAV.2HJ.1HL.RJW5-R23.01.0800.000;GADC RX 035.1-04_2-04-EE41-CL-E32AX-2908_Alu;4699;E;2;1;2908;Axial;4,692;3,388;4,739;3,915;5,219;4,082;4,875;4,033;4,635;3,787;4,531;3,422;35,67;2463;695;6;VT03192U.1;0,061;0,25;A+;31,54;53,38;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.1/31S/FDA4E.TNPN;GADC RX;035.1/31S/FDA4E.TNPN;n/a;finoox;203-1ABZ.2HJ.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-04-EE41-CC-E32AX-2908_Alu;6496;E;3;1;2908;Axial;7,285;5,515;7,421;6,278;7,997;6,321;7,538;6,312;7,183;6,007;7,24;5,56;64,2;3079;695;7;VT03192U.1;0,095;0,25;A+;29,94;52;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,2;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41S/DDE4A.TNNN;GADC RX;035.1/41S/DDE4A.TNNN;n/a;finoox;203-1AMY.2HJ.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_4-04-AE41-CC-E32AX-2908_Epoxy;6773;A;4;1;2908;Axial;7,733;5,336;8,257;6,513;8,895;6,743;8,485;6,689;8,099;6,283;7,534;5,334;57,07;4431;695;9;VT03192U.1;0,125;0,25;A;31,89;54,19;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;93,3;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21S/HEE4A.TNPN;GADC RX;035.1/21S/HEE4A.TNPN;n/a;finoox;203-1AJW.2HJ.1HW.RJTQ-R23.01.0000.010;GADC RX 035.1-08_2-04-AE41-CL-E32AX-2908_Epoxy;5141;A;2;1;2908;Axial;5,84;4,441;6,031;5,066;6,319;5,001;6,04;4,999;5,792;4,802;5,812;4,461;71,34;2188;695;6;VT03192U.1;0,063;0,25;A+;29,14;50,98;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;8;8;yes;piece;1
GADC RX 035.1/21S/FDE4A.TNPN;GADC RX;035.1/21S/FDE4A.TNPN;n/a;finoox;203-1AHS.2HJ.1H8.RJW8-R23.01.0000.010;GADC RX 035.1-06_2-04-AE41-CC-E32AX-2908_Epoxy;4472;A;2;1;2908;Axial;4,8;3,624;4,895;4,135;5,271;4,163;4,972;4,153;4,737;3,959;4,77;3,658;42,8;2053;695;6;VT03192U.1;0,063;0,25;A+;28,44;50,24;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,2;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/21S/FDE4E.TNNN;GADC RX;035.1/21S/FDE4E.TNNN;n/a;finoox;203-1AHT.2HJ.1H8.RJW8-R23.01.0800.000;GADC RX 035.1-06_2-04-EE41-CC-E32AX-2908_Epoxy;4727;E;2;1;2908;Axial;4,8;3,624;4,895;4,135;5,271;4,163;4,972;4,153;4,737;3,959;4,77;3,658;42,8;2053;695;6;VT03192U.1;0,063;0,25;A+;28,44;50,24;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,8;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/21S/FDE7A.TNPN;GADC RX;035.1/21S/FDE7A.TNPN;n/a;finoox;203-1AJA.2HJ.1H8.RJW8-R23.01.0000.010;GADC RX 035.1-06_2-07-AE41-CC-E32AX-2908_Epoxy;4446;A;2;1;2908;Axial;4,263;3,28;4,416;3,733;4,752;3,796;4,542;3,776;4,328;3,602;4,255;3,339;25,31;2337;695;7;VT03192U.1;0,062;0,25;A+;30,4;52,2;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31S/HDE7A.TNNN;GADC RX;035.1/31S/HDE7A.TNNN;n/a;finoox;203-1ALG.2HJ.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_3-07-AE41-CC-E32AX-2908_Epoxy;6194;A;3;1;2908;Axial;7,283;5,71;7,612;6,384;7,991;6,451;7,711;6,416;7,413;6,179;7,266;5,78;50,62;3365;695;8;VT03192U.1;0,093;0,25;A+;31,1;53,16;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,8;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31S/DEC7E.TNPN;GADC RX;035.1/31S/DEC7E.TNPN;n/a;finoox;203-1AVD.2HJ.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_3-07-EE41-CL-E32AX-2908_PC;7832;E;3;1;2908;Axial;5,409;4,108;5,568;4,719;6,085;4,83;5,752;4,806;5,486;4,588;5,398;4,195;31,64;3968;695;8;VT03192U.1;0,089;0,25;A+;34,67;56,77;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,2;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21S/DEC4A.TNNN;GADC RX;035.1/21S/DEC4A.TNNN;n/a;finoox;203-1ASW.2HJ.1HL.RJW5-R23.01.0000.000;GADC RX 035.1-04_2-04-AE41-CL-E32AX-2908_PC;5230;A;2;1;2908;Axial;4,176;3,015;4,218;3,484;4,645;3,633;4,339;3,589;4,125;3,371;4,032;3,045;35,67;2463;695;6;VT03192U.1;0,061;0,25;A;31,54;53,38;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,7;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.1/21M/DDA7A.TNPN;GADC RX;035.1/21M/DDA7A.TNPN;n/a;finoox;203-1A98.2HG.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_2-07-AE21-CC-E32AX-2906_Alu;4184;A;2;1;2906;Axial;4,783;3,633;4,913;4,166;5,41;4,315;5,136;4,278;4,887;4,062;4,794;3,751;16,87;4359;1310;13;VT03192U.1;0,218;0,98;C;44,17;65,97;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,3;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31M/HEA7E.TNPN;GADC RX;035.1/31M/HEA7E.TNPN;n/a;finoox;203-1ACK.2HG.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_3-07-EE21-CL-E32AX-2906_Alu;7746;E;3;1;2906;Axial;12,936;9,762;13,268;11,201;14,463;11,42;13,687;11,391;13,077;10,846;12,841;9,932;63,27;6713;1310;14;VT03192U.1;0,324;0,98;A;46,06;68,16;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,3;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31M/DEE4E.TNNN;GADC RX;035.1/31M/DEE4E.TNNN;n/a;finoox;203-1ALX.2HG.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_3-04-EE21-CL-E32AX-2906_Epoxy;6637;E;3;1;2906;Axial;9,724;6,767;10,115;8,124;11,122;8,726;10,603;8,53;10,036;7,96;9,391;6,877;53,5;6713;1310;14;VT03192U.1;0,324;0,98;C;46,06;68,16;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,4;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31M/HEE4A.TNPN;GADC RX;035.1/31M/HEE4A.TNPN;n/a;finoox;203-1AM0.2HG.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_3-04-AE21-CL-E32AX-2906_Epoxy;7354;A;3;1;2906;Axial;13,857;10,298;14,076;11,779;15,346;12,076;14,31;12,031;13,645;11,31;13,59;10,394;107;5947;1310;13;VT03192U.1;0,335;0,98;B;44,76;66,86;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,2;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21M/FEE7A.TNPN;GADC RX;035.1/21M/FEE7A.TNPN;n/a;finoox;203-1AKC.2HG.1HR.RJTU-R23.01.0000.010;GADC RX 035.1-06_2-07-AE21-CL-E32AX-2906_Epoxy;4733;A;2;1;2906;Axial;7,262;5,35;7,415;6,191;8,146;6,387;7,706;6,352;7,352;6,024;7,049;5,429;31,64;4629;1310;12;VT03192U.1;0,214;0,98;B;45,2;67,05;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,6;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31M/HEC7A.TNPN;GADC RX;035.1/31M/HEC7A.TNPN;n/a;finoox;203-1AVG.2HG.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_3-07-AE21-CL-E32AX-2906_PC;8078;A;3;1;2906;Axial;12,03;9,079;12,339;10,417;13,45;10,621;12,729;10,594;12,161;10,087;11,942;9,237;63,27;6713;1310;14;VT03192U.1;0,324;0,98;A;46,06;68,16;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,8;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11M/FDC4E.TNNN;GADC RX;035.1/11M/FDC4E.TNNN;n/a;finoox;203-1AQ5.2HG.1HK.RJW4-R23.01.0800.000;GADC RX 035.1-06_1-04-EE21-CC-E32AX-2906_PC;4407;E;1;1;2906;Axial;3,221;2,394;3,246;2,764;3,623;2,876;3,363;2,847;3,173;2,676;3,198;2,447;21,4;1850;1310;8;VT03192U.1;0,113;0,98;C;40,7;62,23;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;6;yes;piece;1
GADC RX 035.1/21M/DDC4E.TNNN;GADC RX;035.1/21M/DDC4E.TNNN;n/a;finoox;203-1AS1.2HG.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_2-04-EE21-CC-E32AX-2906_PC;5474;E;2;1;2906;Axial;5,23;3,789;5,186;4,359;5,969;4,741;5,46;4,63;5,118;4,29;5,062;3,903;28,53;3990;1310;12;VT03192U.1;0,223;0,98;D;43,32;65,12;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11L/DEA4A.TNPN;GADC RX;035.1/11L/DEA4A.TNPN;n/a;finoox;203-1A8Q.2HH.1H4.RJW1-R23.01.0000.010;GADC RX 035.1-04_1-04-AE31-CL-E32AX-2907_Alu;3207;A;1;1;2907;Axial;2,812;2,053;2,826;2,362;3,171;2,488;2,926;2,462;2,764;2,274;2,741;2,074;17,83;1572;930;6;VT03192U.1;0,049;0,59;A;34,08;55,65;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.1/41L/FEE4A.TNPN;GADC RX;035.1/41L/FEE4A.TNPN;n/a;finoox;203-1AP2.2HH.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-04-AE31-CL-E32AX-2907_Epoxy;8004;A;4;1;2907;Axial;12,893;9,12;13,455;10,869;14,264;11,135;13,692;11,069;13,118;10,426;12,533;9,144;107;5977;930;11;VT03192U.1;0,194;0,59;A;38,46;60,8;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,9;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21L/DEE4A.TNNN;GADC RX;035.1/21L/DEE4A.TNNN;n/a;finoox;203-1AJS.2HH.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_2-04-AE31-CL-E32AX-2907_Epoxy;4262;A;2;1;2907;Axial;5,509;4,142;5,611;4,758;6,197;4,936;5,811;4,861;5,471;4,641;5,467;4,233;35,67;3143;930;8;VT03192U.1;0,097;0,59;A;36,82;58,66;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21L/DDE7E.TNNN;GADC RX;035.1/21L/DDE7E.TNNN;n/a;finoox;203-1AJ9.2HH.1HC.RJP9-R23.01.0800.000;GADC RX 035.1-04_2-07-EE31-CC-E32AX-2907_Epoxy;4506;E;2;1;2907;Axial;3,716;2,576;3,988;3,166;4,307;3,242;4,127;3,232;3,946;3,057;3,635;2,59;16,87;3098;930;9;VT03192U.1;0,097;0,59;A;36,58;58,38;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/21L/HDE7A.TNNN;GADC RX;035.1/21L/HDE7A.TNNN;n/a;finoox;203-1AJC.2HH.1H1.RJTS-R23.01.0000.000;GADC RX 035.1-08_2-07-AE31-CC-E32AX-2907_Epoxy;4458;A;2;1;2907;Axial;5,758;4,412;5,936;5,036;6,356;5,098;6,053;5,08;5,823;4,863;5,742;4,478;33,75;2875;930;8;VT03192U.1;0,096;0,59;A+;35,5;57,3;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,8;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21L/FDE7A.TNNN;GADC RX;035.1/21L/FDE7A.TNNN;n/a;finoox;203-1AJA.2HH.1H8.RJW8-R23.01.0000.000;GADC RX 035.1-06_2-07-AE31-CC-E32AX-2907_Epoxy;4205;A;2;1;2907;Axial;5,037;3,792;5,171;4,37;5,608;4,484;5,351;4,466;5,102;4,24;5,014;3,864;25,31;2981;930;9;VT03192U.1;0,097;0,59;A;35,95;57,75;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/41L/DDC7A.TNPN;GADC RX;035.1/41L/DDC7A.TNPN;n/a;finoox;203-1AW8.2HH.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_4-07-AE31-CC-E32AX-2907_PC;7957;A;4;1;2907;Axial;7,039;4,895;7,56;6,008;8,154;6,143;7,823;6,126;7,485;5,798;6,893;4,91;33,75;6195;930;13;VT03192U.1;0,194;0,59;A;39,09;61,39;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31L/FDC7A.TNNN;GADC RX;035.1/31L/FDC7A.TNNN;n/a;finoox;203-1AUC.2HH.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-07-AE31-CC-E32AX-2907_PC;6767;A;3;1;2907;Axial;7,135;5,377;7,317;6,176;8,032;6,349;7,572;6,326;7,221;6,005;7,086;5,477;37,96;4472;930;11;VT03192U.1;0,145;0,59;A;37,46;59,51;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3WE/DEA4A.TNNN;GADC RX;035.2/3WE/DEA4A.TNNN;n/a;finoox;203-1ACY.2PY.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3126_Alu;5277;A;3;1;3126;Axial;7,219;5,276;7,273;6,058;8,037;6,3;7,477;6,251;7,094;5,854;7,023;5,341;53,5;3663;585;8;VT03208;0,143;0,22;A;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WE/HEA7E.TNNN;GADC RX;035.2/1WE/HEA7E.TNNN;n/a;finoox;203-1A8B.2PY.1H2.RJW5-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3126_Alu;3698;E;1;1;3126;Axial;2,727;2,139;2,859;2,391;2,987;2,408;2,889;2,395;2,776;2,309;2,725;2,176;21,09;1235;585;5;VT03208;0,048;0,22;A+;35,94;57,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.2/4WE/FDE7E.TNPN;GADC RX;035.2/4WE/FDE7E.TNPN;n/a;finoox;203-1ANK.2PY.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3126_Epoxy;7056;E;4;1;3126;Axial;8,449;6,23;8,737;7,247;9,445;7,378;8,961;7,366;8,591;6,995;8,319;6,295;50,62;4644;585;10;VT03208;0,191;0,22;A;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WE/HDE7A.TNNN;GADC RX;035.2/3WE/HDE7A.TNNN;n/a;finoox;203-1ALG.2PY.1H1.RJTV-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3126_Epoxy;5400;A;3;1;3126;Axial;7,093;5,21;7,386;6,089;7,86;6,121;7,51;6,127;7,23;5,838;6,995;5,243;50,62;3350;585;8;VT03208;0,144;0,22;A;40,22;62,28;10;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;90,9;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3WE/FEE7A.TNPN;GADC RX;035.2/3WE/FEE7A.TNPN;n/a;finoox;203-1AMG.2PY.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3126_Epoxy;6078;A;3;1;3126;Axial;7,252;5,64;7,547;6,348;8,022;6,448;7,717;6,406;7,377;6,169;7,238;5,738;47,46;3815;585;8;VT03208;0,142;0,22;A;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,8;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WE/FEC7A.TNPN;GADC RX;035.2/1WE/FEC7A.TNPN;n/a;finoox;203-1ARJ.2PY.1HD.RJVZ-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3126_PC;4162;A;1;1;3126;Axial;2,236;1,684;2,312;1,943;2,492;1,963;2,366;1,959;2,266;1,87;2,229;1,708;15,82;1272;585;5;VT03208;0,047;0,22;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,4;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Powder coated;7;14;6;yes;piece;1
GADC RX 035.2/4WE/FEC7A.TNPN;GADC RX;035.2/4WE/FEC7A.TNPN;n/a;finoox;203-1AXC.2PY.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3126_PC;7952;A;4;1;3126;Axial;9,072;6,783;9,372;7,831;10,059;7,931;9,585;7,925;9,191;7,545;8,997;6,843;63,27;5087;585;9;VT03208;0,19;0,22;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123,3;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4XE/DDA4E.TNNN;GADC RX;035.2/4XE/DDA4E.TNNN;n/a;finoox;203-1AE1.2Q0.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_4-04-E0X-CC-E32AX-3128_Alu;6327;E;4;1;3128;Axial;7,306;5,103;7,71;6,16;8,308;6,354;7,897;6,283;7,541;5,93;7,114;5,105;57,07;3878;515;8;VT03208;0,201;0,23;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,9;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2XE/HEE7E.TNNN;GADC RX;035.2/2XE/HEE7E.TNNN;n/a;finoox;203-1AKF.2Q0.1HW.RJTQ-R23.01.0800.000;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3128_Epoxy;4971;E;2;1;3128;Axial;5,044;3,891;5,225;4,393;5,476;4,38;5,273;4,37;5,075;4,212;5,02;3,939;42,18;2185;515;6;VT03208;0,1;0,23;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/3XE/FEE7A.TNPN;GADC RX;035.2/3XE/FEE7A.TNPN;n/a;finoox;203-1AMG.2Q0.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3128_Epoxy;5964;A;3;1;3128;Axial;6,609;4,898;6,857;5,692;7,344;5,732;6,984;5,735;6,711;5,455;6,548;4,943;47,46;3380;515;7;VT03208;0,149;0,23;A;40,18;62,28;9,4;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;94,8;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
