TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/3XE/FEE7E.TNNN;GADC RX;035.2/3XE/FEE7E.TNNN;n/a;finoox;203-1AMH.2Q0.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3128_Epoxy;6354;E;3;1;3128;Axial;6,609;4,898;6,857;5,692;7,344;5,732;6,984;5,735;6,711;5,455;6,548;4,943;47,46;3380;515;7;VT03208;0,149;0,23;A;40,18;62,28;9,4;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;103;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3XE/HDE7A.TNPN;GADC RX;035.2/3XE/HDE7A.TNPN;n/a;finoox;203-1ALG.2Q0.1H1.RJTS-R23.01.0000.010;GADC RX 035.2-08_3-07-A0X-CC-E32AX-3128_Epoxy;5648;A;3;1;3128;Axial;6,486;4,857;6,75;5,609;7,158;5,611;6,836;5,615;6,582;5,367;6,437;4,882;50,62;2954;515;7;VT03208;0,151;0,23;A;40,22;62,28;9,9;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;91,1;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/2XE/HEC4E.TNPN;GADC RX;035.2/2XE/HEC4E.TNPN;n/a;finoox;203-1AT1.2Q0.1HW.RJTM-R23.01.0800.010;GADC RX 035.2-08_2-04-E0X-CL-E32AX-3128_PC;6141;E;2;1;3128;Axial;4,697;3,63;4,869;4,087;5,03;4,021;4,852;4,015;4,662;3,869;4,677;3,645;71,34;1913;515;5;VT03208;0,101;0,23;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,9;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;8;8;yes;piece;1
GADC RX 035.2/1XN/FDE7A.TNPN;GADC RX;035.2/1XN/FDE7A.TNPN;n/a;finoox;203-1AG6.2PW.1HK.RJW4-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3124_Epoxy;3006;A;1;1;3124;Axial;3,317;2,531;3,418;2,901;3,718;2,981;3,552;2,957;3,389;2,834;3,32;2,606;12,65;2354;1470;10;VT03207;0,208;0,93;D;53,98;75,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GADC RX 035.2/1XN/HDE7E.TNPN;GADC RX;035.2/1XN/HDE7E.TNPN;n/a;finoox;203-1AG9.2PW.1H7.RJW9-R23.01.0800.010;GADC RX 035.2-08_1-07-E0X-CC-E32AX-3124_Epoxy;3655;E;1;1;3124;Axial;3,908;3,018;4,07;3,443;4,393;3,53;4,209;3,504;4,024;3,363;3,909;3,118;16,87;2265;1470;9;VT03207;0,21;0,93;C;53,98;75,51;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;46,5;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/2XN/FEE7E.TNNN;GADC RX;035.2/2XN/FEE7E.TNNN;n/a;finoox;203-1AKD.2PW.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3124_Epoxy;4709;E;2;1;3124;Axial;7,644;5,908;7,958;6,739;8,669;6,963;8,268;6,901;7,879;6,613;7,675;6,092;31,64;5162;1470;14;VT03207;0,402;0,93;C;56,68;78,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,3;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WL/DDA4E.TNPN;GADC RX;035.2/2WL/DDA4E.TNPN;n/a;finoox;203-1A9T.2PX.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3125_Alu;4257;E;2;1;3125;Axial;4,808;3,579;4,842;4,129;5,444;4,308;5,042;4,171;4,74;4,019;4,781;3,661;28,53;2806;850;8;VT03208;0,124;0,3;B;45,72;67,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WL/HDA7E.TNPN;GADC RX;035.2/1WL/HDA7E.TNPN;n/a;finoox;203-1A79.2PX.1H5.RJVY-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3125_Alu;3654;E;1;1;3125;Axial;2,857;2,078;2,972;2,449;3,197;2,483;3,042;2,482;2,919;2,357;2,807;2,093;16,87;1410;850;6;VT03208;0,062;0,3;A;42,98;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.2/4WL/HDA7E.TNNN;GADC RX;035.2/4WL/HDA7E.TNNN;n/a;finoox;203-1ADM.2PX.1H3.RJWU-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3125_Alu;7258;E;4;1;3125;Axial;11,531;8,482;11,936;9,891;12,842;10,043;12,221;10,03;11,733;9,534;11,341;8,564;67,49;5641;850;12;VT03208;0,248;0,3;A;48,23;70,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;128,6;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WL/FDE7A.TNPN;GADC RX;035.2/3WL/FDE7A.TNPN;n/a;finoox;203-1ALE.2PX.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3125_Epoxy;5332;A;3;1;3125;Axial;7,46;5,638;7,659;6,478;8,297;6,646;7,92;6,618;7,552;6,288;7,433;5,747;37,96;4380;850;10;VT03208;0,186;0,3;A;47,22;69,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XL/DEA4A.TNNN;GADC RX;035.2/3XL/DEA4A.TNNN;n/a;finoox;203-1ACY.2PZ.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3127_Alu;5277;A;3;1;3127;Axial;8,798;6,27;8,991;7,337;9,897;7,813;9,359;7,658;8,868;7,16;8,476;6,317;53,5;5241;930;11;VT03208;0,25;0,39;C;51,18;73,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,1;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3XL/DEA7A.TNPN;GADC RX;035.2/3XL/DEA7A.TNPN;n/a;finoox;203-1ACE.2PZ.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3127_Alu;5502;A;3;1;3127;Axial;7,235;5,336;7,381;6,168;8,183;6,425;7,582;6,378;7,329;6,029;7,088;5,432;31,64;5554;930;12;VT03208;0,249;0,39;B;51,18;73,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,6;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XL/DDE7A.TNNN;GADC RX;035.2/1XL/DDE7A.TNNN;n/a;finoox;203-1AG4.2PZ.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3127_Epoxy;2615;A;1;1;3127;Axial;2,028;1,547;2,115;1,795;2,334;1,872;2,212;1,849;2,102;1,772;2,028;1,609;8,44;1719;930;7;VT03208;0,083;0,39;C;46,98;68,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;35,4;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/3XL/DDC7E.TNPN;GADC RX;035.2/3XL/DDC7E.TNPN;n/a;finoox;203-1AUB.2PZ.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3127_PC;6554;E;3;1;3127;Axial;5,892;4,275;6,012;4,983;6,638;5,181;6,175;5,138;5,987;4,865;5,709;4,31;25,31;5158;930;12;VT03208;0,25;0,39;C;51,22;73,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,6;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4XL/FDC7A.TNPN;GADC RX;035.2/4XL/FDC7A.TNPN;n/a;finoox;203-1AWA.2PZ.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3127_PC;7421;A;4;1;3127;Axial;9,839;6,985;10,462;8,431;11,26;8,586;10,786;8,564;10,339;8,126;9,652;7,017;50,62;6630;930;14;VT03208;0,334;0,39;B;52,23;74,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1XL/DEC7A.TNNN;GADC RX;035.2/1XL/DEC7A.TNNN;n/a;finoox;203-1ARG.2PZ.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3127_PC;3752;A;1;1;3127;Axial;2,223;1,673;2,283;1,937;2,538;2,013;2,381;1,999;2,268;1,893;2,224;1,719;10,55;1851;930;7;VT03208;0,083;0,39;B;46,94;68,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/1XL/DEC4E.TNNN;GADC RX;035.2/1XL/DEC4E.TNNN;n/a;finoox;203-1AQZ.2PZ.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3127_PC;4170;E;1;1;3127;Axial;2,669;1,916;2,667;2,218;2,999;2,361;2,773;2,32;2,618;2,14;2,56;1,952;17,83;1747;930;6;VT03208;0,083;0,39;C;46,94;68,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/1XL/FEC4A.TNNN;GADC RX;035.2/1XL/FEC4A.TNNN;n/a;finoox;203-1AR0.2PZ.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3127_PC;3944;A;1;1;3127;Axial;3,246;2,433;3,299;2,788;3,605;2,847;3,379;2,814;3,196;2,681;3,224;2,47;26,75;1666;930;6;VT03208;0,083;0,39;B;46,94;68,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,9;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/31E/DEA4A.TNPN;GADC RX;035.1/31E/DEA4A.TNPN;n/a;finoox;203-1ACY.2HK.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_3-04-AE51-CL-E32AX-2909_Alu;6216;A;3;1;2909;Axial;6,257;4,678;6,351;5,349;6,927;5,459;6,411;5,434;6,15;5,142;6,2;4,732;53,5;2952;535;6;VT03192U.1;0,064;0,18;A+;28,25;50,35;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11E/DEA7A.TNPN;GADC RX;035.1/11E/DEA7A.TNPN;n/a;finoox;203-1A86.2HK.1HA.RJVP-R23.01.0000.010;GADC RX 035.1-04_1-07-AE51-CL-E32AX-2909_Alu;3021;A;1;1;2909;Axial;1,606;1,115;1,713;1,363;1,823;1,376;1,747;1,377;1,678;1,304;1,571;1,118;10,55;1063;535;4;VT03192U.1;0,021;0,18;A+;25,27;46,84;2,1;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37;16;16;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;7;20;4;yes;piece;1
GADC RX 035.1/41E/DDE7E.TNPN;GADC RX;035.1/41E/DDE7E.TNPN;n/a;finoox;203-1ANH.2HK.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_4-07-EE51-CC-E32AX-2909_Epoxy;7549;E;4;1;2909;Axial;5,787;4,232;5,982;4,942;6,495;5,055;6,156;5,04;5,895;4,779;5,683;4,278;33,75;3915;535;8;VT03192U.1;0,085;0,18;A+;29,18;51,48;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11E/DDC7A.TNNN;GADC RX;035.1/11E/DDC7A.TNNN;n/a;finoox;203-1AQE.2HK.1HB.RJVN-R23.01.0000.000;GADC RX 035.1-04_1-07-AE51-CC-E32AX-2909_PC;3660;A;1;1;2909;Axial;1,349;0,973;1,402;1,15;1,522;1,176;1,443;1,173;1,381;1,111;1,323;0,982;8,44;979;535;4;VT03192U.1;0,021;0,18;A+;23,93;45,46;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.1/31E/DEC7E.TNPN;GADC RX;035.1/31E/DEC7E.TNPN;n/a;finoox;203-1AVD.2HK.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_3-07-EE51-CL-E32AX-2909_PC;7832;E;3;1;2909;Axial;4,661;3,598;4,845;4,075;5,195;4,16;4,977;4,137;4,746;3,968;4,653;3,671;31,64;3189;535;7;VT03192U.1;0,063;0,18;A+;29,52;51,61;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,2;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21E/FEC7A.TNNN;GADC RX;035.1/21E/FEC7A.TNNN;n/a;finoox;203-1ATG.2HK.1HQ.RJW2-R23.01.0000.000;GADC RX 035.1-06_2-07-AE51-CL-E32AX-2909_PC;5463;A;2;1;2909;Axial;3,833;2,805;4,022;3,295;4,263;3,306;4,073;3,312;3,921;3,154;3,789;2,815;31,64;2062;535;5;VT03192U.1;0,042;0,18;A+;27,62;49,46;6,4;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,3;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/11E/FDC4E.TNPN;GADC RX;035.1/11E/FDC4E.TNPN;n/a;finoox;203-1AQ5.2HK.1HH.RJPG-R23.01.0800.010;GADC RX 035.1-06_1-04-EE51-CC-E32AX-2909_PC;4635;E;1;1;2909;Axial;1,795;1,395;1,877;1,577;1,975;1,576;1,898;1,566;1,809;1,507;1,806;1,409;21,4;819;535;3;VT03192U.1;0,022;0,18;A+;20,14;41,67;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.2/4WN/FEA4A.TNNN;GADC RX;035.2/4WN/FEA4A.TNNN;n/a;finoox;203-1AF4.2PV.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3123_Alu;6595;A;4;1;3123;Axial;15,954;10,811;17,479;13,46;18,69;13,868;17,938;13,831;17,137;12,985;15,597;10,74;107;8710;1340;16;VT03207;0,632;0,73;C;58,19;80,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;129,2;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WN/DDA4E.TNNN;GADC RX;035.2/2WN/DDA4E.TNNN;n/a;finoox;203-1A9T.2PV.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3123_Alu;3990;E;2;1;3123;Axial;6,004;4,336;5,943;4,988;6,821;5,441;6,266;5,307;5,873;4,897;5,791;4,466;28,53;4151;1340;12;VT03207;0,32;0,73;D;55,72;77,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,8;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WN/FDA4E.TNNN;GADC RX;035.2/2WN/FDA4E.TNNN;n/a;finoox;203-1A9V.2PV.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3123_Alu;4225;E;2;1;3123;Axial;7,472;5,571;7,401;6,394;8,443;6,697;7,799;6,629;7,347;6,129;7,419;5,683;42,8;3884;1340;11;VT03207;0,325;0,73;D;55,72;77,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;70;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WN/FDE4A.TNNN;GADC RX;035.2/1WN/FDE4A.TNNN;n/a;finoox;203-1AFN.2PV.1HK.RJW4-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3123_Epoxy;2776;A;1;1;3123;Axial;3,653;2,722;3,641;3,131;4,126;3,269;3,824;3,236;3,601;3,033;3,632;2,772;21,4;1942;1340;8;VT03207;0,163;0,73;D;52,98;74,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,5;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;6;yes;piece;1
GADC RX 035.2/3WN/HEE4E.TNPN;GADC RX;035.2/3WN/HEE4E.TNPN;n/a;finoox;203-1AM1.2PV.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3123_Epoxy;7367;E;3;1;3123;Axial;14,27;10,62;14,43;12,067;15,786;12,425;14,748;12,344;14,032;11,614;13,92;10,635;107;6194;1340;13;VT03207;0,481;0,73;C;57,18;79,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;120,1;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/2WN/DEE7A.TNNN;GADC RX;035.2/2WN/DEE7A.TNNN;n/a;finoox;203-1AKA.2PV.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3123_Epoxy;3773;A;2;1;3123;Axial;5,51;4,191;5,666;4,828;6,278;5,02;5,94;4,971;5,651;4,751;5,504;4,336;21,09;4859;1340;13;VT03207;0,303;0,73;D;55,68;77,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WN/HEE7E.TNPN;GADC RX;035.2/2WN/HEE7E.TNPN;n/a;finoox;203-1AKF.2PV.1JN.RJWP-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3123_Epoxy;5200;E;2;1;3123;Axial;8,579;6,44;8,8;7,408;9,623;7,576;9,089;7,557;8,679;7,183;8,497;6,546;42,18;4579;1340;12;VT03207;0,31;0,73;B;55,68;77,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;85,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4WN/FDC7E.TNPN;GADC RX;035.2/4WN/FDC7E.TNPN;n/a;finoox;203-1AWB.2PV.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3123_PC;7957;E;4;1;3123;Axial;11,285;7,743;12,351;9,627;13,065;9,68;12,585;9,683;12,109;9,188;11,09;7,745;50,62;8598;1340;18;VT03207;0,634;0,73;D;58,23;80,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4WN/FEC7A.TNNN;GADC RX;035.2/4WN/FEC7A.TNNN;n/a;finoox;203-1AXC.2PV.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3123_PC;7654;A;4;1;3123;Axial;13,227;9,221;14,234;11,295;15,205;11,435;14,627;11,42;14,031;10,838;12,962;9,244;63,27;9428;1340;17;VT03207;0,614;0,73;C;58,19;80,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;128,3;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4WN/DEC7A.TNNN;GADC RX;035.2/4WN/DEC7A.TNNN;n/a;finoox;203-1AXA.2PV.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3123_PC;7224;A;4;1;3123;Axial;10,458;7,958;10,744;9,169;11,824;9,5;11,247;9,412;10,719;8,989;10,441;8,243;42,18;9718;1340;18;VT03207;0,607;0,73;D;58,19;80,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;117,7;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.2/4WN/FEC4A.TNPN;GADC RX;035.2/4WN/FEC4A.TNPN;n/a;finoox;203-1AWU.2PV.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3123_PC;7936;A;4;1;3123;Axial;14,199;9,622;15,556;11,979;16,634;12,342;15,964;12,31;15,252;11,557;13,881;9,558;107;8710;1340;16;VT03207;0,632;0,73;D;58,19;80,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;129,3;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3WN/HEC4E.TNPN;GADC RX;035.2/3WN/HEC4E.TNPN;n/a;finoox;203-1AUZ.2PV.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3123_PC;8130;E;3;1;3123;Axial;12,872;9,492;13,041;10,872;14,222;11,199;13,294;11,121;12,653;10,455;12,559;9,577;107;6194;1340;13;VT03207;0,481;0,73;C;57,18;79,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;120,2;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/21N/DEA4E.TNPN;GADC RX;035.1/21N/DEA4E.TNPN;n/a;finoox;203-1AAV.2HF.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_2-04-EE11-CL-E32AX-2905_Alu;4919;E;2;1;2905;Axial;7,564;5,455;7,482;6,276;8,622;6,852;7,893;6,682;7,397;6,167;7,286;5,619;35,67;5264;1475;14;VT03192U.1;0,326;1,35;D;48,53;70,37;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11N/FDE4A.TNPN;GADC RX;035.1/11N/FDE4A.TNPN;n/a;finoox;203-1AFN.2HF.1HK.RJW4-R23.01.0000.010;GADC RX 035.1-06_1-04-AE11-CC-E32AX-2905_Epoxy;3256;A;1;1;2905;Axial;3,874;2,857;3,866;3,292;4,408;3,476;4,046;3,441;3,805;3,206;3,82;2,915;21,4;2139;1475;9;VT03192U.1;0,16;1,35;D;46,52;68,05;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;6;yes;piece;1
GADC RX 035.1/31N/FEE7A.TNNN;GADC RX;035.1/31N/FEE7A.TNNN;n/a;finoox;203-1AMG.2HF.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_3-07-AE11-CL-E32AX-2905_Epoxy;6530;A;3;1;2905;Axial;11,999;8,727;12,304;10,154;13,426;10,445;12,556;10,376;12,194;9,857;11,656;8,845;47,46;8176;1475;17;VT03192U.1;0,489;1,35;C;50,49;72,59;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31N/HEE7A.TNNN;GADC RX;035.1/31N/HEE7A.TNNN;n/a;finoox;203-1AMJ.2HF.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_3-07-AE11-CL-E32AX-2905_Epoxy;6914;A;3;1;2905;Axial;14,2;10,552;14,522;12,15;15,816;12,422;14,997;12,376;14,344;11,77;13,855;10,664;63,27;7865;1475;17;VT03192U.1;0,489;1,35;B;49,99;72,09;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,8;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31N/DDC7A.TNPN;GADC RX;035.1/31N/DDC7A.TNPN;n/a;finoox;203-1AUA.2HF.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_3-07-AE11-CC-E32AX-2905_PC;6700;A;3;1;2905;Axial;7,033;4,985;7,455;5,964;8,027;6,096;7,667;6,058;7,365;5,756;6,899;5,033;25,31;7628;1475;18;VT03192U.1;0,489;1,35;D;49,77;71,83;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,5;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31N/DEC7A.TNPN;GADC RX;035.1/31N/DEC7A.TNPN;n/a;finoox;203-1AVC.2HF.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_3-07-AE11-CL-E32AX-2905_PC;7275;A;3;1;2905;Axial;8,383;5,99;8,806;7,02;9,558;7,317;9,113;7,265;8,721;6,899;8,218;6,065;31,64;8510;1475;18;VT03192U.1;0,488;1,35;D;51,17;73,27;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41N/FEC4A.TNNN;GADC RX;035.1/41N/FEC4A.TNNN;n/a;finoox;203-1AWU.2HF.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-04-AE11-CL-E32AX-2905_PC;8673;A;4;1;2905;Axial;15,058;10,007;16,796;12,779;17,917;13,054;17,277;13,074;16,375;12,25;14,737;9,931;107;9850;1475;18;VT03192U.1;0,65;1,35;D;50,6;72,94;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31S/FEA4A.TNPN;GADC RX;035.1/31S/FEA4A.TNPN;n/a;finoox;203-1AD0.2HJ.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_3-04-AE41-CL-E32AX-2908_Alu;6674;A;3;1;2908;Axial;8,463;6,454;8,669;7,349;9,236;7,359;8,786;7,333;8,376;7,024;8,414;6,523;80,25;3489;695;7;VT03192U.1;0,093;0,25;A+;31,76;53,86;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21S/FDE4A.TNNN;GADC RX;035.1/21S/FDE4A.TNNN;n/a;finoox;203-1AHS.2HJ.1H8.RJW8-R23.01.0000.000;GADC RX 035.1-06_2-04-AE41-CC-E32AX-2908_Epoxy;4231;A;2;1;2908;Axial;4,8;3,624;4,895;4,135;5,271;4,163;4,972;4,153;4,737;3,959;4,77;3,658;42,8;2053;695;6;VT03192U.1;0,063;0,25;A+;28,44;50,24;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,2;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/11S/FEC7E.TNPN;GADC RX;035.1/11S/FEC7E.TNPN;n/a;finoox;203-1ARK.2HJ.1HD.RJVZ-R23.01.0800.010;GADC RX 035.1-06_1-07-EE41-CL-E32AX-2908_PC;4931;E;1;1;2908;Axial;2,251;1,692;2,327;1,955;2,5;1,975;2,382;1,971;2,282;1,882;2,243;1,716;15,82;1284;695;5;VT03192U.1;0,03;0,25;A+;29,76;51,33;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,6;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;14;6;yes;piece;1
GADC RX 035.1/21S/DEC7A.TNPN;GADC RX;035.1/21S/DEC7A.TNPN;n/a;finoox;203-1ATE.2HJ.1HL.RJW5-R23.01.0000.010;GADC RX 035.1-04_2-07-AE41-CL-E32AX-2908_PC;5457;A;2;1;2908;Axial;3,522;2,651;3,613;3,045;3,963;3,123;3,733;3,11;3,564;2,953;3,503;2,7;21,09;2645;695;7;VT03192U.1;0,059;0,25;A+;33,16;55,01;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,4;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.1/21S/FEC4E.TNNN;GADC RX;035.1/21S/FEC4E.TNNN;n/a;finoox;203-1ASZ.2HJ.1HR.RJTR-R23.01.0800.000;GADC RX 035.1-06_2-04-EE41-CL-E32AX-2908_PC;6028;E;2;1;2908;Axial;5,016;3,821;5,141;4,355;5,478;4,361;5,211;4,349;4,968;4,162;4,987;3,859;53,5;2326;695;6;VT03192U.1;0,062;0,25;A+;30,26;52,1;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,2;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.1/21M/DEE4E.TNPN;GADC RX;035.1/21M/DEE4E.TNPN;n/a;finoox;203-1AJT.2HG.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_2-04-EE21-CL-E32AX-2906_Epoxy;4992;E;2;1;2906;Axial;6,77;4,955;6,751;5,704;7,737;6,115;7,073;6,03;6,635;5,59;6,631;5,081;35,67;4475;1310;12;VT03192U.1;0,216;0,98;C;44,56;66,4;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21M/HEE4A.TNPN;GADC RX;035.1/21M/HEE4A.TNPN;n/a;finoox;203-1AJW.2HG.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_2-04-AE21-CL-E32AX-2906_Epoxy;5155;A;2;1;2906;Axial;9,18;6,786;9,289;7,772;10,157;7,984;9,481;7,946;9,04;7,385;8,971;6,845;71,34;3964;1310;10;VT03192U.1;0,223;0,98;B;43,26;65,1;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/41M/HDE7E.TNNN;GADC RX;035.1/41M/HDE7E.TNNN;n/a;finoox;203-1ANM.2HG.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_4-07-EE21-CC-E32AX-2906_Epoxy;8334;E;4;1;2906;Axial;14,112;10,015;14,964;12,053;16,002;12,196;15,356;12,176;14,747;11,575;13,806;10,045;67,49;7956;1310;16;VT03192U.1;0,447;0,98;B;45,82;68,12;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,7;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31M/HEE7A.TNNN;GADC RX;035.1/31M/HEE7A.TNNN;n/a;finoox;203-1AMJ.2HG.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_3-07-AE21-CL-E32AX-2906_Epoxy;6914;A;3;1;2906;Axial;12,757;9,638;13,09;10,996;14,284;11,29;13,512;11,258;12,9;10,718;12,676;9,807;63,27;6713;1310;14;VT03192U.1;0,324;0,98;A;46,06;68,16;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,8;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41M/DEE7A.TNPN;GADC RX;035.1/41M/DEE7A.TNPN;n/a;finoox;203-1APJ.2HG.1HN.SJ9U-R23.01.0000.010;GADC RX 035.1-04_4-07-AE21-CL-E32AX-2906_Epoxy;7449;A;4;1;2906;Axial;10,94;8,336;11,252;9,593;12,463;9,98;11,796;9,879;11,219;9,448;10,927;8,631;42,18;9583;1310;18;VT03192U.1;0,423;0,98;B;48,46;70,8;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;106,4;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.1/21M/DDC7E.TNPN;GADC RX;035.1/21M/DDC7E.TNPN;n/a;finoox;203-1ASD.2HG.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_2-07-EE21-CC-E32AX-2906_PC;5703;E;2;1;2906;Axial;4,448;3,378;4,569;3,875;5,031;4,013;4,777;3,979;4,545;3,778;4,458;3,488;16,87;4359;1310;13;VT03192U.1;0,218;0,98;C;44,17;65,97;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31M/HDC7A.TNNN;GADC RX;035.1/31M/HDC7A.TNNN;n/a;finoox;203-1AUE.2HG.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_3-07-AE21-CC-E32AX-2906_PC;7145;A;3;1;2906;Axial;10,342;7,724;10,592;8,882;11,521;9,063;10,926;9,036;10,452;8,596;10,131;7,844;50,62;5967;1310;14;VT03192U.1;0,335;0,98;B;44,82;66,87;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,5;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31M/DDC4E.TNNN;GADC RX;035.1/31M/DDC4E.TNNN;n/a;finoox;203-1ATZ.2HG.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_3-04-EE21-CC-E32AX-2906_PC;7031;E;3;1;2906;Axial;7,393;5,12;7,81;6,204;8,562;6,615;8,216;6,519;7,773;6,086;7,158;5,155;42,8;5985;1310;14;VT03192U.1;0,335;0,98;D;44,83;66,89;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,6;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41L/DEA4A.TNNN;GADC RX;035.1/41L/DEA4A.TNNN;n/a;finoox;203-1AF2.2HH.1HN.SJ9U-R23.01.0000.000;GADC RX 035.1-04_4-04-AE31-CL-E32AX-2907_Alu;7124;A;4;1;2907;Axial;11,238;8,452;11,398;9,702;12,661;10,077;11,829;9,941;11,136;9,471;11,199;8,642;71,34;6287;930;12;VT03192U.1;0,194;0,59;A;39,33;61,67;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/31L/HEA4E.TNPN;GADC RX;035.1/31L/HEA4E.TNPN;n/a;finoox;203-1AD3.2HH.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_3-04-EE31-CL-E32AX-2907_Alu;7773;E;3;1;2907;Axial;10,777;8,426;11,242;9,517;11,873;9,49;11,352;9,449;10,849;9,086;10,915;8,499;107;4254;930;9;VT03192U.1;0,144;0,59;A+;36,83;58,93;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41L/FDA7A.TNNN;GADC RX;035.1/41L/FDA7A.TNNN;n/a;finoox;203-1ADJ.2HH.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-07-AE31-CC-E32AX-2907_Alu;7006;A;4;1;2907;Axial;10,004;7,153;10,479;8,525;11,311;8,712;10,796;8,683;10,347;8,237;9,764;7,195;50,62;5963;930;12;VT03192U.1;0,193;0,59;A;38,46;60,76;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21L/FEE4E.TNPN;GADC RX;035.1/21L/FEE4E.TNPN;n/a;finoox;203-1AJV.2HH.1HR.RJTR-R23.01.0800.010;GADC RX 035.1-06_2-04-EE31-CL-E32AX-2907_Epoxy;5331;E;2;1;2907;Axial;6,681;4,953;6,762;5,678;7,407;5,81;6,907;5,769;6,567;5,458;6,56;5,001;53,5;2989;930;8;VT03192U.1;0,097;0,59;A;35,94;57,79;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/21L/HEE4E.TNPN;GADC RX;035.1/21L/HEE4E.TNPN;n/a;finoox;203-1AJX.2HH.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_2-04-EE31-CL-E32AX-2907_Epoxy;5784;E;2;1;2907;Axial;7,188;5,52;7,387;6,249;7,819;6,236;7,466;6,209;7,125;5,969;7,163;5,565;71,34;2836;930;7;VT03192U.1;0,096;0,59;A;35,33;57,17;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/41L/DDE4E.TNPN;GADC RX;035.1/41L/DDE4E.TNPN;n/a;finoox;203-1AMZ.2HH.1HF.RJWV-R23.01.0800.010;GADC RX 035.1-04_4-04-EE31-CC-E32AX-2907_Epoxy;7738;E;4;1;2907;Axial;9,545;7,114;9,614;8,204;10,808;8,58;10,013;8,48;9,412;7,985;9,494;7,284;57,07;5720;930;12;VT03192U.1;0,193;0,59;A;37,96;60,26;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/41L/FEE7A.TNPN;GADC RX;035.1/41L/FEE7A.TNPN;n/a;finoox;203-1APL.2HH.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-07-AE31-CL-E32AX-2907_Epoxy;7933;A;4;1;2907;Axial;11,383;8,28;11,799;9,711;12,749;9,919;12,127;9,888;11,626;9,383;11,138;8,343;63,27;6507;930;12;VT03192U.1;0,194;0,59;A+;40,05;62,39;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41L/FEC7A.TNNN;GADC RX;035.1/41L/FEC7A.TNNN;n/a;finoox;203-1AXC.2HH.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-07-AE31-CL-E32AX-2907_PC;8621;A;4;1;2907;Axial;10,711;7,779;11,109;9,136;11,999;9,332;11,418;9,302;10,949;8,826;10,472;7,836;63,27;6507;930;12;VT03192U.1;0,194;0,59;A;40,05;62,39;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,1;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4WE/DDA4E.TNPN;GADC RX;035.2/4WE/DDA4E.TNPN;n/a;finoox;203-1AE1.2PY.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3126_Alu;6568;E;4;1;3126;Axial;7,828;5,381;8,37;6,585;9,001;6,814;8,594;6,761;8,204;6,352;7,616;5,377;57,07;4413;585;9;VT03208;0,192;0,22;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,7;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WE/FDA4E.TNNN;GADC RX;035.2/2WE/FDA4E.TNNN;n/a;finoox;203-1A9V.2PY.1H8.RJW8-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3126_Alu;4223;E;2;1;3126;Axial;4,853;3,666;4,947;4,182;5,331;4,211;5,025;4,204;4,789;4,001;4,823;3,696;42,8;2054;585;6;VT03208;0,096;0,22;A;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,8;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/3WE/DDA4E.TNNN;GADC RX;035.2/3WE/DDA4E.TNNN;n/a;finoox;203-1ABX.2PY.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3126_Alu;5245;E;3;1;3126;Axial;6,237;4,509;6,261;5,155;6,886;5,443;6,465;5,366;6,131;5,026;6,01;4,548;42,8;3310;585;8;VT03208;0,144;0,22;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WE/HDA7A.TNPN;GADC RX;035.2/2WE/HDA7A.TNPN;n/a;finoox;203-1A9C.2PY.1H7.RJW9-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3126_Alu;4153;A;2;1;3126;Axial;4,867;3,682;5,037;4,234;5,378;4,248;5,127;4,245;4,927;4,059;4,851;3,715;33,75;2233;585;7;VT03208;0,096;0,22;A;38,72;60,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,4;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/3WE/FEE4E.TNNN;GADC RX;035.2/3WE/FEE4E.TNNN;n/a;finoox;203-1ALZ.2PY.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3126_Epoxy;6520;E;3;1;3126;Axial;8,337;6,366;8,547;7,238;9,098;7,25;8,664;7,219;8,261;6,919;8,289;6,431;80,25;3466;585;7;VT03208;0,144;0,22;A;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WE/HEE7E.TNNN;GADC RX;035.2/4WE/HEE7E.TNNN;n/a;finoox;203-1APP.2PY.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3126_Epoxy;8068;E;4;1;3126;Axial;11,02;8,476;11,443;9,642;12,097;9,641;11,606;9,626;11,091;9,262;11,001;8,576;84,37;4940;585;9;VT03208;0,19;0,22;A+;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,2;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WE/FDC7A.TNNN;GADC RX;035.2/3WE/FDC7A.TNNN;n/a;finoox;203-1AUC.2PY.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3126_PC;6075;A;3;1;3126;Axial;5,995;4,62;6,205;5,253;6,68;5,341;6,362;5,313;6,082;5,078;5,984;4,702;37,96;3483;585;8;VT03208;0,144;0,22;A;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2XE/HEA7A.TNNN;GADC RX;035.2/2XE/HEA7A.TNNN;n/a;finoox;203-1AAE.2Q0.1HW.RJTQ-R23.01.0000.000;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3128_Alu;4242;A;2;1;3128;Axial;5,075;3,918;5,263;4,428;5,516;4,412;5,317;4,403;5,111;4,243;5,054;3,965;42,18;2185;515;6;VT03208;0,1;0,23;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,6;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/1XE/FEA7E.TNPN;GADC RX;035.2/1XE/FEA7E.TNPN;n/a;finoox;203-1A89.2Q0.1HD.RJVZ-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3128_Alu;3689;E;1;1;3128;Axial;2,208;1,685;2,288;1,926;2,44;1,938;2,334;1,932;2,236;1,856;2,203;1,706;15,82;1127;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;14;6;yes;piece;1
GADC RX 035.2/3XE/FDA7A.TNPN;GADC RX;035.2/3XE/FDA7A.TNPN;n/a;finoox;203-1ABE.2Q0.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3128_Alu;5237;A;3;1;3128;Axial;5,896;4,581;6,124;5,163;6,528;5,244;6,273;5,212;5,993;5,01;5,884;4,661;37,96;3075;515;7;VT03208;0,15;0,23;A;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XE/DEE4E.TNPN;GADC RX;035.2/4XE/DEE4E.TNPN;n/a;finoox;203-1AP1.2Q0.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3128_Epoxy;7093;E;4;1;3128;Axial;8,531;5,984;8,811;7,123;9,513;7,334;9,004;7,278;8,599;6,85;8,242;6,016;71,34;4307;515;8;VT03208;0,2;0,23;B;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;119,4;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2XE/DDE7E.TNNN;GADC RX;035.2/2XE/DDE7E.TNNN;n/a;finoox;203-1AJ9.2Q0.1HC.RJP9-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3128_Epoxy;4076;E;2;1;3128;Axial;3,045;2,194;3,161;2,59;3,425;2,654;3,257;2,644;3,118;2,505;2,977;2,214;16,87;2137;515;6;VT03208;0,1;0,23;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/1XE/DEC4A.TNPN;GADC RX;035.2/1XE/DEC4A.TNPN;n/a;finoox;203-1AQY.2Q0.1H4.RJPL-R23.01.0000.010;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3128_PC;4000;A;1;1;3128;Axial;1,963;1,477;2,008;1,7;2,179;1,713;2,058;1,715;1,948;1,636;1,954;1,503;17,83;1077;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/3XN/FDA7A.TNNN;GADC RX;035.2/3XN/FDA7A.TNNN;n/a;finoox;203-1ABE.2PW.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3124_Alu;4954;A;3;1;3124;Axial;10,101;7,313;10,468;8,459;11,326;8,755;10,792;8,701;10,34;8,276;9,822;7,383;37,96;7062;1470;17;VT03207;0,623;0,93;D;58,22;80,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,1;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XN/FDA7A.TNNN;GADC RX;035.2/2XN/FDA7A.TNNN;n/a;finoox;203-1A9A.2PW.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3124_Alu;3718;A;2;1;3124;Axial;6,758;5,177;6,923;5,911;7,562;6,056;7,217;6,009;6,889;5,737;6,764;5,335;25,31;4708;1470;14;VT03207;0,415;0,93;D;56,72;78,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XN/DDE4E.TNPN;GADC RX;035.2/3XN/DDE4E.TNPN;n/a;finoox;203-1AKV.2PW.1HF.RJWV-R23.01.0800.010;GADC RX 035.2-04_3-04-E0X-CC-E32AX-3124_Epoxy;5671;E;3;1;3124;Axial;8,978;6,674;9,145;7,807;10,466;8,314;9,651;8,225;8,969;7,73;8,938;6,941;42,8;6835;1470;16;VT03207;0,629;0,93;E;58,22;80,28;5,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;89,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/2XN/HDE7E.TNPN;GADC RX;035.2/2XN/HDE7E.TNPN;n/a;finoox;203-1AJD.2PW.1H3.RJWV-R23.01.0800.010;GADC RX 035.2-08_2-07-E0X-CC-E32AX-3124_Epoxy;4898;E;2;1;3124;Axial;7,831;6,064;8,148;6,897;8,764;7,073;8,431;7,022;8,057;6,741;7,833;6,267;33,75;4530;1470;13;VT03207;0,42;0,93;C;56,72;78,52;7,1;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;76,4;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XN/FDC7A.TNPN;GADC RX;035.2/4XN/FDC7A.TNPN;n/a;finoox;203-1AWA.2PW.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3124_PC;7366;A;4;1;3124;Axial;11,783;7,976;12,994;10,012;13,668;10,018;13,192;10,037;12,697;9,522;11,569;7,962;50,62;9415;1470;20;VT03207;0,831;0,93;D;59,23;81,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;113,5;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1XN/HEC7A.TNPN;GADC RX;035.2/1XN/HEC7A.TNPN;n/a;finoox;203-1ARL.2PW.1HV.RJWB-R23.01.0000.010;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3124_PC;4296;A;1;1;3124;Axial;4,312;3,284;4,445;3,778;4,823;3,832;4,586;3,819;4,384;3,655;4,307;3,36;21,09;2507;1470;9;VT03207;0,203;0,93;C;53,94;75,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,3;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.2/4XN/HEC4E.TNNN;GADC RX;035.2/4XN/HEC4E.TNNN;n/a;finoox;203-1AWX.2PW.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-04-E0X-CL-E32AX-3124_PC;8933;E;4;1;3124;Axial;17,212;11,928;18,433;14,598;19,682;14,952;18,828;14,869;17,998;13,992;16,791;11,911;142,67;9074;1470;17;VT03207;0,84;0,93;D;59,19;81,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;154,3;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/2WL/DDA4A.TNPN;GADC RX;035.2/2WL/DDA4A.TNPN;n/a;finoox;203-1A9S.2PX.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3125_Alu;3760;A;2;1;3125;Axial;4,808;3,579;4,842;4,129;5,444;4,308;5,042;4,171;4,74;4,019;4,781;3,661;28,53;2806;850;8;VT03208;0,124;0,3;B;45,72;67,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;56,5;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WL/FEA4A.TNPN;GADC RX;035.2/4WL/FEA4A.TNPN;n/a;finoox;203-1AF4.2PX.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3125_Alu;6891;A;4;1;3125;Axial;12,86;9,114;13,418;10,847;14,389;11,096;13,509;11,028;13,068;10,406;12,502;9,127;107;5850;850;11;VT03208;0,248;0,3;A;48,19;70,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,2;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WL/FDE7A.TNNN;GADC RX;035.2/2WL/FDE7A.TNNN;n/a;finoox;203-1AJA.2PX.1H8.RJW8-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3125_Epoxy;3777;A;2;1;3125;Axial;4,968;3,747;5,103;4,313;5,529;4,424;5,277;4,406;5,032;4,186;4,95;3,819;25,31;2920;850;9;VT03208;0,124;0,3;A;45,72;67,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4WL/FDC7A.TNPN;GADC RX;035.2/4WL/FDC7A.TNPN;n/a;finoox;203-1AWA.2PX.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3125_PC;7421;A;4;1;3125;Axial;9,194;6,586;9,61;7,832;10,375;8,006;9,898;7,978;9,486;7,568;8,971;6,627;50,62;5840;850;12;VT03208;0,248;0,3;A;48,23;70,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2WL/HDC7E.TNNN;GADC RX;035.2/2WL/HDC7E.TNNN;n/a;finoox;203-1ASH.2PX.1H1.RJTS-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3125_PC;5535;E;2;1;3125;Axial;5,344;4,099;5,51;4,677;5,895;4,731;5,617;4,715;5,404;4,514;5,329;4,159;33,75;2821;850;8;VT03208;0,124;0,3;A;45,72;67,52;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/3WL/HEC7A.TNNN;GADC RX;035.2/3WL/HEC7A.TNNN;n/a;finoox;203-1AVG.2PX.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3125_PC;7142;A;3;1;3125;Axial;9,187;7,159;9,555;8,061;10,136;8,157;9,754;8,119;9,333;7,775;9,178;7,282;63,27;4632;850;10;VT03208;0,185;0,3;A;47,18;69,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,7;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
