TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/4WL/DDC4E.TNNN;GADC RX;035.2/4WL/DDC4E.TNNN;n/a;finoox;203-1AVX.2PX.1HF.RJWV-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3125_PC;7557;E;4;1;3125;Axial;8,567;6,389;8,622;7,358;9,692;7,682;8,979;7,432;8,441;7,165;8,521;6,538;57,07;5611;850;12;VT03208;0,248;0,3;C;48,23;70,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;109,5;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/2XL/DEA4A.TNPN;GADC RX;035.2/2XL/DEA4A.TNPN;n/a;finoox;203-1AAU.2PZ.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3127_Alu;3999;A;2;1;3127;Axial;5,996;4,465;6,041;5,151;6,788;5,371;6,288;5,202;5,912;5,013;5,963;4,567;35,67;3494;930;9;VT03208;0,167;0,39;B;49,68;71,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;63,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4XL/DEA4A.TNPN;GADC RX;035.2/4XL/DEA4A.TNPN;n/a;finoox;203-1AF2.2PZ.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3127_Alu;6453;A;4;1;3127;Axial;12,006;8,956;12,087;10,315;13,58;10,763;12,583;10,415;11,831;10,042;11,941;9,164;71,34;6988;930;13;VT03208;0,333;0,39;B;52,19;74,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;113;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1XL/FDA7A.TNPN;GADC RX;035.2/1XL/FDA7A.TNPN;n/a;finoox;203-1A76.2PZ.1HH.RJVU-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3127_Alu;2975;A;1;1;3127;Axial;2,73;2,019;2,802;2,346;3,083;2,415;2,907;2,406;2,772;2,28;2,693;2,054;12,65;1657;930;7;VT03208;0,083;0,39;B;46,98;68,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,5;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.2/3XL/FDA7A.TNNN;GADC RX;035.2/3XL/FDA7A.TNNN;n/a;finoox;203-1ABE.2PZ.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3127_Alu;4996;A;3;1;3127;Axial;8,238;6,144;8,428;7,081;9,275;7,296;8,746;7,266;8,34;6,89;8,125;6,257;37,96;4972;930;12;VT03208;0,25;0,39;B;51,22;73,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,1;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XL/HEE7A.TNNN;GADC RX;035.2/4XL/HEE7A.TNNN;n/a;finoox;203-1APN.2PZ.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3127_Epoxy;7263;A;4;1;3127;Axial;14,214;10,477;14,706;12,198;15,829;12,385;15,057;12,371;14,453;11,758;13,991;10,582;84,37;7017;930;13;VT03208;0,333;0,39;A;52,19;74,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;135,6;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21E/FDA4A.TNPN;GADC RX;035.1/21E/FDA4A.TNPN;n/a;finoox;203-1A9U.2HK.1H8.RJT7-R23.01.0000.010;GADC RX 035.1-06_2-04-AE51-CC-E32AX-2909_Alu;4395;A;2;1;2909;Axial;4,095;3,16;4,227;3,554;4,444;3,551;4,269;3,529;4,072;3,398;4,076;3,186;42,8;1638;535;5;VT03192U.1;0,044;0,18;A+;22,88;44,68;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,9;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31E/HEA4E.TNPN;GADC RX;035.1/31E/HEA4E.TNPN;n/a;finoox;203-1AD3.2HK.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_3-04-EE51-CL-E32AX-2909_Alu;7681;E;3;1;2909;Axial;7,273;5,586;7,547;6,328;7,802;6,189;7,51;6,203;7,228;5,976;7,242;5,603;107;2615;535;6;VT03192U.1;0,065;0,18;A+;25,49;47,59;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/41E/FDA7E.TNPN;GADC RX;035.1/41E/FDA7E.TNPN;n/a;finoox;203-1ADK.2HK.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_4-07-EE51-CC-E32AX-2909_Alu;7838;E;4;1;2909;Axial;7,368;5,569;7,621;6,394;8,182;6,449;7,78;6,441;7,462;6,152;7,343;5,628;50,62;3754;535;8;VT03192U.1;0,086;0,18;A+;28,22;50,52;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31E/HEA7E.TNNN;GADC RX;035.1/31E/HEA7E.TNNN;n/a;finoox;203-1ACK.2HK.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_3-07-EE51-CL-E32AX-2909_Alu;7413;E;3;1;2909;Axial;7,027;5,4;7,323;6,15;7,673;6,107;7,381;6,107;7,109;5,877;7,014;5,455;63,27;3001;535;6;VT03192U.1;0,064;0,18;A+;28,59;50,69;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;109,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21E/DEE4E.TNNN;GADC RX;035.1/21E/DEE4E.TNNN;n/a;finoox;203-1AJT.2HK.1HL.RJW5-R23.01.0800.000;GADC RX 035.1-04_2-04-EE51-CL-E32AX-2909_Epoxy;4772;E;2;1;2909;Axial;4,021;2,98;4,077;3,41;4,468;3,487;4,164;3,486;3,955;3,282;3,955;3,014;35,67;1968;535;5;VT03192U.1;0,043;0,18;A+;26,75;48,59;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.1/21E/DEC7A.TNPN;GADC RX;035.1/21E/DEC7A.TNPN;n/a;finoox;203-1ATE.2HK.1HL.RJW5-R23.01.0000.010;GADC RX 035.1-04_2-07-AE51-CL-E32AX-2909_PC;5457;A;2;1;2909;Axial;3,049;2,335;3,149;2,66;3,396;2,703;3,237;2,692;3,089;2,583;3,042;2,379;21,09;2126;535;6;VT03192U.1;0,042;0,18;A+;28,01;49,85;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,4;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.1/21E/DEC7E.TNPN;GADC RX;035.1/21E/DEC7E.TNPN;n/a;finoox;203-1ATF.2HK.1HL.RJW5-R23.01.0800.010;GADC RX 035.1-04_2-07-EE51-CL-E32AX-2909_PC;5954;E;2;1;2909;Axial;3,049;2,335;3,149;2,66;3,396;2,703;3,237;2,692;3,089;2,583;3,042;2,379;21,09;2126;535;6;VT03192U.1;0,042;0,18;A+;28,01;49,85;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.1/31E/DDC4A.TNPN;GADC RX;035.1/31E/DDC4A.TNPN;n/a;finoox;203-1ATY.2HK.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_3-04-AE51-CC-E32AX-2909_PC;6721;A;3;1;2909;Axial;4,81;3,561;4,863;4,081;5,362;4,201;4,999;4,164;4,739;3,928;4,73;3,604;42,8;2653;535;6;VT03192U.1;0,065;0,18;A;25,85;47,91;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41E/HEC4A.TNPN;GADC RX;035.1/41E/HEC4A.TNPN;n/a;finoox;203-1AWW.2HK.1JK.SJ4L-R23.01.0000.010;GADC RX 035.1-08_4-04-AE51-CL-E32AX-2909_PC;9339;A;4;1;2909;Axial;8,714;6,827;9,06;7,59;9,29;7,441;9,006;7,439;8,66;7,178;8,686;6,852;142,67;3486;535;6;VT03192U.1;0,087;0,18;A+;26,5;48,84;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,6;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/1WN/DDA4A.TNPN;GADC RX;035.2/1WN/DDA4A.TNPN;n/a;finoox;203-1A7N.2PV.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3123_Alu;2825;A;1;1;3123;Axial;2,995;2,152;2,967;2,485;3,399;2,707;3,128;2,642;2,931;2,449;2,885;2,213;14,27;2076;1340;9;VT03207;0,16;0,73;D;52,98;74,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,8;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/2WN/FDA4A.TNPN;GADC RX;035.2/2WN/FDA4A.TNPN;n/a;finoox;203-1A9U.2PV.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3123_Alu;3970;A;2;1;3123;Axial;7,472;5,571;7,401;6,394;8,443;6,697;7,799;6,629;7,347;6,129;7,419;5,683;42,8;3884;1340;11;VT03207;0,325;0,73;D;55,72;77,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WN/HEA4A.TNPN;GADC RX;035.2/2WN/HEA4A.TNPN;n/a;finoox;203-1AAY.2PV.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3123_Alu;4487;A;2;1;3123;Axial;9,572;7,018;9,68;8,068;10,578;8,317;9,895;8,254;9,349;7,762;9,3;7,075;71,34;4130;1340;11;VT03207;0,321;0,73;C;55,68;77,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;78,3;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/4WN/FDA7A.TNNN;GADC RX;035.2/4WN/FDA7A.TNNN;n/a;finoox;203-1ADJ.2PV.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3123_Alu;6040;A;4;1;3123;Axial;12,135;8,326;13,28;10,351;14,048;10,408;13,532;10,412;13,02;9,88;11,925;8,328;50,62;8598;1340;18;VT03207;0,634;0,73;C;58,23;80,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;113,5;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WN/FEA7A.TNPN;GADC RX;035.2/3WN/FEA7A.TNPN;n/a;finoox;203-1ACG.2PV.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3123_Alu;5919;A;3;1;3123;Axial;11,2;8,247;11,443;9,536;12,534;9,818;11,874;9,762;11,343;9,267;10,852;8,317;47,46;7071;1340;15;VT03207;0,461;0,73;C;57,18;79,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;99,4;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WN/HDA7A.TNPN;GADC RX;035.2/1WN/HDA7A.TNPN;n/a;finoox;203-1A78.2PV.1H6.RJW3-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3123_Alu;3106;A;1;1;3123;Axial;3,737;2,825;3,834;3,242;4,186;3,31;3,965;3,298;3,794;3,144;3,723;2,885;16,87;2068;1340;9;VT03207;0,16;0,73;C;52,98;74,51;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.2/2WN/FDA7A.TNPN;GADC RX;035.2/2WN/FDA7A.TNPN;n/a;finoox;203-1A9A.2PV.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3123_Alu;3959;A;2;1;3123;Axial;6,411;4,927;6,61;5,618;7,181;5,775;6,867;5,728;6,556;5,494;6,399;5,074;25,31;4299;1340;13;VT03207;0,317;0,73;C;55,72;77,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WN/DDE4E.TNNN;GADC RX;035.2/1WN/DDE4E.TNNN;n/a;finoox;203-1AFM.2PV.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3123_Epoxy;3027;E;1;1;3123;Axial;2,922;2,104;2,899;2,432;3,345;2,644;3,053;2,579;2,861;2,391;2,827;2,16;14,27;2076;1340;9;VT03207;0,16;0,73;D;52,98;74,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,6;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/2WN/FDE7E.TNPN;GADC RX;035.2/2WN/FDE7E.TNPN;n/a;finoox;203-1AJB.2PV.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3123_Epoxy;4518;E;2;1;3123;Axial;6,27;4,836;6,516;5,525;7,077;5,696;6,767;5,647;6,464;5,413;6,293;4,989;25,31;4299;1340;13;VT03207;0,317;0,73;C;55,72;77,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WN/FDC7E.TNPN;GADC RX;035.2/1WN/FDC7E.TNPN;n/a;finoox;203-1AQH.2PV.1HK.RJW4-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3123_PC;4403;E;1;1;3123;Axial;2,96;2,276;3,072;2,606;3,349;2,679;3,189;2,657;3,043;2,548;2,97;2,346;12,65;2149;1340;9;VT03207;0,159;0,73;C;52,98;74,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;6;yes;piece;1
GADC RX 035.2/4WN/FDC4E.TNPN;GADC RX;035.2/4WN/FDC4E.TNPN;n/a;finoox;203-1AVZ.2PV.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3123_PC;7991;E;4;1;3123;Axial;11,966;7,971;13,32;10,15;14,21;10,379;13,7;10,389;12,99;9,736;11,705;7,912;85,6;7768;1340;16;VT03207;0,651;0,73;D;58,23;80,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11N/HDA4E.TNNN;GADC RX;035.1/11N/HDA4E.TNNN;n/a;finoox;203-1A7T.2HF.1H6.RJW3-R23.01.0800.000;GADC RX 035.1-08_1-04-EE11-CC-E32AX-2905_Alu;3654;E;1;1;2905;Axial;4,322;3,17;4,341;3,629;4,81;3,789;4,475;3,752;4,248;3,517;4,208;3,207;28,53;1986;1475;8;VT03192U.1;0,16;1,35;C;48,26;69,79;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,7;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.1/31N/DDA7E.TNPN;GADC RX;035.1/31N/DDA7E.TNPN;n/a;finoox;203-1ABD.2HF.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_3-07-EE11-CC-E32AX-2905_Alu;6170;E;3;1;2905;Axial;7,563;5,36;8,016;6,412;8,631;6,555;8,244;6,514;7,92;6,19;7,418;5,411;25,31;7628;1475;18;VT03192U.1;0,489;1,35;D;49,77;71,83;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31N/DEA7E.TNNN;GADC RX;035.1/31N/DEA7E.TNNN;n/a;finoox;203-1ACF.2HF.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_3-07-EE11-CL-E32AX-2905_Alu;6505;E;3;1;2905;Axial;9,014;6,441;9,469;7,548;10,278;7,868;9,799;7,812;9,377;7,418;8,837;6,522;31,64;8510;1475;18;VT03192U.1;0,488;1,35;D;51,17;73,27;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41N/FEA7E.TNNN;GADC RX;035.1/41N/FEA7E.TNNN;n/a;finoox;203-1AEM.2HF.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-07-EE11-CL-E32AX-2905_Alu;8250;E;4;1;2905;Axial;15,267;10,458;16,737;13,022;17,689;13,083;17,044;13,091;16,401;12,422;15,009;10,457;63,27;10901;1475;20;VT03192U.1;0,652;1,35;C;51,49;73,83;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,3;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21N/DDA7E.TNPN;GADC RX;035.1/21N/DDA7E.TNPN;n/a;finoox;203-1A99.2HF.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_2-07-EE11-CC-E32AX-2905_Alu;4682;E;2;1;2905;Axial;5,177;3,889;5,248;4,45;5,833;4,608;5,501;4,571;5,258;4,337;5,148;4,018;16,87;5085;1475;15;VT03192U.1;0,326;1,35;D;48,27;70,07;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21N/FDE4E.TNPN;GADC RX;035.1/21N/FDE4E.TNPN;n/a;finoox;203-1AHT.2HF.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_2-04-EE11-CC-E32AX-2905_Epoxy;4998;E;2;1;2905;Axial;7,771;5,754;7,744;6,605;8,83;6,98;8,104;6,908;7,621;6,434;7,653;5,876;42,8;4279;1475;13;VT03192U.1;0,321;1,35;D;49,26;71,06;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41N/FEE7E.TNNN;GADC RX;035.1/41N/FEE7E.TNNN;n/a;finoox;203-1APM.2HF.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-07-EE11-CL-E32AX-2905_Epoxy;8406;E;4;1;2905;Axial;15,081;10,356;16,475;12,862;17,468;12,959;16,863;12,959;16,172;12,293;14,81;10,35;63,27;10901;1475;20;VT03192U.1;0,652;1,35;C;51,49;73,83;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,3;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21N/DDE7E.TNNN;GADC RX;035.1/21N/DDE7E.TNNN;n/a;finoox;203-1AJ9.2HF.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_2-07-EE11-CC-E32AX-2905_Epoxy;4482;E;2;1;2905;Axial;5,087;3,819;5,189;4,381;5,746;4,545;5,416;4,508;5,171;4,275;5,063;3,93;16,87;5085;1475;15;VT03192U.1;0,326;1,35;D;48,27;70,07;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11N/HEE7A.TNNN;GADC RX;035.1/11N/HEE7A.TNNN;n/a;finoox;203-1AHA.2HF.1HV.RJWB-R23.01.0000.000;GADC RX 035.1-08_1-07-AE11-CL-E32AX-2905_Epoxy;3327;A;1;1;2905;Axial;4,707;3,574;4,847;4,112;5,274;4,184;5,007;4,169;4,784;3,985;4,701;3,658;21,09;2622;1475;10;VT03192U.1;0,163;1,35;B;45,75;67,32;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/11N/FEC7A.TNPN;GADC RX;035.1/11N/FEC7A.TNPN;n/a;finoox;203-1ARJ.2HF.1HQ.RJW2-R23.01.0000.010;GADC RX 035.1-06_1-07-AE11-CL-E32AX-2905_PC;4403;A;1;1;2905;Axial;3,782;2,815;3,867;3,197;4,246;3,33;4,01;3,32;3,835;3,151;3,733;2,871;15,82;2725;1475;10;VT03192U.1;0,163;1,35;C;46,24;67,81;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,1;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/41S/DEA7E.TNNN;GADC RX;035.1/41S/DEA7E.TNNN;n/a;finoox;203-1AEK.2HJ.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_4-07-EE41-CL-E32AX-2908_Alu;7589;E;4;1;2908;Axial;7,687;5,557;7,965;6,541;8,631;6,704;8,208;6,677;7,861;6,329;7,511;5,61;42,18;5291;695;10;VT03192U.1;0,119;0,25;A+;35,68;58,02;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11S/DEA7A.TNPN;GADC RX;035.1/11S/DEA7A.TNPN;n/a;finoox;203-1A86.2HJ.1H4.RJW1-R23.01.0000.010;GADC RX 035.1-04_1-07-AE41-CL-E32AX-2908_Alu;3202;A;1;1;2908;Axial;1,917;1,475;2;1,68;2,16;1,734;2,066;1,722;1,97;1,649;1,915;1,514;10,55;1323;695;5;VT03192U.1;0,03;0,25;A+;30,43;52;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.1/21S/DDE4E.TNNN;GADC RX;035.1/21S/DDE4E.TNNN;n/a;finoox;203-1AHR.2HJ.1HC.RJP9-R23.01.0800.000;GADC RX 035.1-04_2-04-EE41-CC-E32AX-2908_Epoxy;4532;E;2;1;2908;Axial;3,846;2,638;4,111;3,237;4,434;3,349;4,23;3,323;4,036;3,12;3,753;2,636;28,53;2215;695;6;VT03192U.1;0,062;0,25;A;29,38;51,18;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,5;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11S/HEE4A.TNNN;GADC RX;035.1/11S/HEE4A.TNNN;n/a;finoox;203-1AGS.2HJ.1H2.RJPP-R23.01.0000.000;GADC RX 035.1-08_1-04-AE41-CL-E32AX-2908_Epoxy;3426;A;1;1;2908;Axial;2,9;2,256;3,013;2,519;3,124;2,498;3,018;2,491;2,888;2,4;2,888;2,273;35,67;1094;695;4;VT03192U.1;0,031;0,25;A+;26,4;47,97;4,5;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,4;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;12;8;yes;piece;1
GADC RX 035.1/21S/DDE7A.TNPN;GADC RX;035.1/21S/DDE7A.TNPN;n/a;finoox;203-1AJ8.2HJ.1HC.RJP9-R23.01.0000.010;GADC RX 035.1-04_2-07-AE41-CC-E32AX-2908_Epoxy;4248;A;2;1;2908;Axial;3,284;2,333;3,437;2,789;3,724;2,863;3,548;2,85;3,397;2,698;3,203;2,351;16,87;2438;695;7;VT03192U.1;0,061;0,25;A;31,34;53,14;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,6;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/21S/HEE7E.TNPN;GADC RX;035.1/21S/HEE7E.TNPN;n/a;finoox;203-1AKF.2HJ.1HW.RJTQ-R23.01.0800.010;GADC RX 035.1-08_2-07-EE41-CL-E32AX-2908_Epoxy;5643;E;2;1;2908;Axial;5,541;4,243;5,761;4,842;6,087;4,842;5,838;4,835;5,574;4,651;5,525;4,291;42,18;2492;695;7;VT03192U.1;0,061;0,25;A+;31,81;53,65;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.1/21S/FDE7E.TNNN;GADC RX;035.1/21S/FDE7E.TNNN;n/a;finoox;203-1AJB.2HJ.1H8.RJW8-R23.01.0800.000;GADC RX 035.1-06_2-07-EE41-CC-E32AX-2908_Epoxy;4703;E;2;1;2908;Axial;4,263;3,28;4,416;3,733;4,752;3,796;4,542;3,776;4,328;3,602;4,255;3,339;25,31;2337;695;7;VT03192U.1;0,062;0,25;A+;30,4;52,2;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31S/FEE7A.TNNN;GADC RX;035.1/31S/FEE7A.TNNN;n/a;finoox;203-1AMG.2HJ.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_3-07-AE41-CL-E32AX-2908_Epoxy;6530;A;3;1;2908;Axial;7,301;5,674;7,59;6,391;8,083;6,493;7,77;6,451;7,425;6,192;7,287;5,774;47,46;3851;695;8;VT03192U.1;0,09;0,25;A+;34,01;56,11;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,4;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41S/HDC7A.TNPN;GADC RX;035.1/41S/HDC7A.TNPN;n/a;finoox;203-1AWC.2HJ.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_4-07-AE41-CC-E32AX-2908_PC;8779;A;4;1;2908;Axial;9,102;6,905;9,407;7,914;10,052;7,949;9,579;7,943;9,206;7,595;9,075;6,97;67,49;4487;695;9;VT03192U.1;0,125;0,25;A+;32,11;54,41;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,8;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41S/HDC7E.TNPN;GADC RX;035.1/41S/HDC7E.TNPN;n/a;finoox;203-1AWD.2HJ.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_4-07-EE41-CC-E32AX-2908_PC;9492;E;4;1;2908;Axial;9,102;6,905;9,407;7,914;10,052;7,949;9,579;7,943;9,206;7,595;9,075;6,97;67,49;4487;695;9;VT03192U.1;0,125;0,25;A+;32,11;54,41;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41S/FEC4E.TNPN;GADC RX;035.1/41S/FEC4E.TNPN;n/a;finoox;203-1AWV.2HJ.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_4-04-EE41-CL-E32AX-2908_PC;9620;E;4;1;2908;Axial;9,895;7,208;10,153;8,364;10,882;8,494;10,287;8,46;9,859;8,012;9,654;7,237;107;4653;695;9;VT03192U.1;0,124;0,25;A+;32,77;55,11;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,7;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41S/HEC4A.TNNN;GADC RX;035.1/41S/HEC4A.TNNN;n/a;finoox;203-1AWW.2HJ.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_4-04-AE41-CL-E32AX-2908_PC;9098;A;4;1;2908;Axial;10,482;7,996;10,812;9,094;11,324;8,979;10,826;8,979;10,385;8,623;10,435;8,032;142,67;4376;695;8;VT03192U.1;0,125;0,25;A+;31,65;53,99;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;131,5;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/11M/FDE4E.TNNN;GADC RX;035.1/11M/FDE4E.TNNN;n/a;finoox;203-1AFP.2HG.1HK.RJW4-R23.01.0800.000;GADC RX 035.1-06_1-04-EE21-CC-E32AX-2906_Epoxy;3425;E;1;1;2906;Axial;3,542;2,629;3,585;3,055;3,996;3,167;3,715;3,135;3,501;2,965;3,524;2,7;21,4;1850;1310;8;VT03192U.1;0,113;0,98;C;40,7;62,23;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;6;yes;piece;1
GADC RX 035.1/21M/DDE4E.TNPN;GADC RX;035.1/21M/DDE4E.TNPN;n/a;finoox;203-1AHR.2HG.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_2-04-EE21-CC-E32AX-2906_Epoxy;4749;E;2;1;2906;Axial;5,734;4,163;5,696;4,794;6,561;5,201;5,992;5,075;5,616;4,711;5,57;4,294;28,53;3990;1310;12;VT03192U.1;0,223;0,98;C;43,32;65,12;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11M/HEE7A.TNNN;GADC RX;035.1/11M/HEE7A.TNNN;n/a;finoox;203-1AHA.2HG.1HV.RJWB-R23.01.0000.000;GADC RX 035.1-08_1-07-AE21-CL-E32AX-2906_Epoxy;3327;A;1;1;2906;Axial;4,228;3,249;4,379;3,716;4,731;3,787;4,509;3,769;4,309;3,611;4,217;3,321;21,09;2238;1310;8;VT03192U.1;0,108;0,98;A;41,82;63,39;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/21M/HDC7E.TNNN;GADC RX;035.1/21M/HDC7E.TNNN;n/a;finoox;203-1ASH.2HG.1H1.RJTV-R23.01.0800.000;GADC RX 035.1-08_2-07-EE21-CC-E32AX-2906_PC;5958;E;2;1;2906;Axial;6,78;5,018;6,945;5,763;7,565;5,931;7,108;5,908;6,871;5,617;6,649;5,087;33,75;3978;1310;12;VT03192U.1;0,223;0,98;B;43,31;65,11;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,5;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/41M/DEC7A.TNNN;GADC RX;035.1/41M/DEC7A.TNNN;n/a;finoox;203-1AXA.2HG.1HN.SJ9U-R23.01.0000.000;GADC RX 035.1-04_4-07-AE21-CL-E32AX-2906_PC;8189;A;4;1;2906;Axial;10,373;7,894;10,661;9,096;11,741;9,432;11,16;9,342;10,636;8,926;10,355;8,181;42,18;9583;1310;18;VT03192U.1;0,423;0,98;C;48,46;70,8;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;106,4;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/41L/FDA4E.TNPN;GADC RX;035.1/41L/FDA4E.TNPN;n/a;finoox;203-1AE3.2HH.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-04-EE31-CC-E32AX-2907_Alu;7860;E;4;1;2907;Axial;11,109;7,755;11,784;9,397;12,63;9,65;12,031;9,577;11,499;9,024;10,824;7,763;85,6;5358;930;11;VT03192U.1;0,192;0,59;A;37,62;59,92;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11L/DEA4A.TNNN;GADC RX;035.1/11L/DEA4A.TNNN;n/a;finoox;203-1A8Q.2HH.1H4.RJW1-R23.01.0000.000;GADC RX 035.1-04_1-04-AE31-CL-E32AX-2907_Alu;2966;A;1;1;2907;Axial;2,812;2,053;2,826;2,362;3,171;2,488;2,926;2,462;2,764;2,274;2,741;2,074;17,83;1572;930;6;VT03192U.1;0,049;0,59;A;34,08;55,65;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.1/11L/HEA4A.TNPN;GADC RX;035.1/11L/HEA4A.TNPN;n/a;finoox;203-1A8U.2HH.1H2.RJW5-R23.01.0000.010;GADC RX 035.1-08_1-04-AE31-CL-E32AX-2907_Alu;3561;A;1;1;2907;Axial;3,573;2,704;3,659;3,09;3,898;3,086;3,702;3,081;3,535;2,947;3,56;2,729;35,67;1418;930;5;VT03192U.1;0,048;0,59;A;32,59;54,16;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;4;12;8;yes;piece;1
GADC RX 035.1/11L/FDA7A.TNNN;GADC RX;035.1/11L/FDA7A.TNNN;n/a;finoox;203-1A76.2HH.1HH.RJVX-R23.01.0000.000;GADC RX 035.1-06_1-07-AE31-CC-E32AX-2907_Alu;2959;A;1;1;2907;Axial;2,545;1,903;2,618;2,201;2,872;2,262;2,709;2,254;2,582;2,139;2,528;1,937;12,65;1491;930;6;VT03192U.1;0,048;0,59;A;33,21;54,74;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.1/41L/HDA7E.TNPN;GADC RX;035.1/41L/HDA7E.TNPN;n/a;finoox;203-1ADM.2HH.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_4-07-EE31-CC-E32AX-2907_Alu;8408;E;4;1;2907;Axial;11,683;8,584;12,099;10,012;13,019;10,171;12,387;10,155;11,897;9,653;11,475;8,653;67,49;5749;930;12;VT03192U.1;0,193;0,59;A+;38,01;60,31;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,7;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21L/FEE4A.TNPN;GADC RX;035.1/21L/FEE4A.TNPN;n/a;finoox;203-1AJU.2HH.1HR.RJTR-R23.01.0000.010;GADC RX 035.1-06_2-04-AE31-CL-E32AX-2907_Epoxy;4769;A;2;1;2907;Axial;6,681;4,953;6,762;5,678;7,407;5,81;6,907;5,769;6,567;5,458;6,56;5,001;53,5;2989;930;8;VT03192U.1;0,097;0,59;A;35,94;57,79;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,3;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31L/DEE4E.TNNN;GADC RX;035.1/31L/DEE4E.TNNN;n/a;finoox;203-1ALX.2HH.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_3-04-EE31-CL-E32AX-2907_Epoxy;6637;E;3;1;2907;Axial;8,222;5,903;8,315;6,84;9,156;7,238;8,621;7,112;8,171;6,657;7,921;5,961;53,5;4715;930;10;VT03192U.1;0,146;0,59;A;38,32;60,42;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11L/DEE4A.TNNN;GADC RX;035.1/11L/DEE4A.TNNN;n/a;finoox;203-1AGN.2HH.1H4.RJW1-R23.01.0000.000;GADC RX 035.1-04_1-04-AE31-CL-E32AX-2907_Epoxy;3005;A;1;1;2907;Axial;2,752;2,02;2,771;2,325;3,121;2,444;2,877;2,423;2,717;2,238;2,703;2,047;17,83;1572;930;6;VT03192U.1;0,049;0,59;A;34,08;55,65;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.1/11L/DDE7A.TNNN;GADC RX;035.1/11L/DDE7A.TNNN;n/a;finoox;203-1AG4.2HH.1HB.RJVN-R23.01.0000.000;GADC RX 035.1-04_1-07-AE31-CC-E32AX-2907_Epoxy;2665;A;1;1;2907;Axial;1,841;1,264;1,984;1,565;2,143;1,602;2,053;1,598;1,962;1,51;1,799;1,269;8,44;1549;930;6;VT03192U.1;0,049;0,59;A;33,85;55,37;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.1/41L/HDE7A.TNPN;GADC RX;035.1/41L/HDE7A.TNPN;n/a;finoox;203-1ANL.2HH.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_4-07-AE31-CC-E32AX-2907_Epoxy;7863;A;4;1;2907;Axial;11,558;8,504;11,963;9,907;12,88;10,067;12,25;10,052;11,763;9,553;11,36;8,549;67,49;5749;930;12;VT03192U.1;0,193;0,59;A+;38,01;60,31;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,4;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31L/HEE7E.TNNN;GADC RX;035.1/31L/HEE7E.TNNN;n/a;finoox;203-1AMK.2HH.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_3-07-EE31-CL-E32AX-2907_Epoxy;7664;E;3;1;2907;Axial;9,968;7,73;10,304;8,729;10,993;8,839;10,568;8,796;10,111;8,42;9,94;7,875;63,27;4745;930;10;VT03192U.1;0,146;0,59;A+;38,45;60,55;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,8;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21L/FEC7A.TNNN;GADC RX;035.1/21L/FEC7A.TNNN;n/a;finoox;203-1ATG.2HH.1HR.RJTR-R23.01.0000.000;GADC RX 035.1-06_2-07-AE31-CL-E32AX-2907_PC;5447;A;2;1;2907;Axial;5,41;4,124;5,576;4,728;6,054;4,82;5,747;4,798;5,482;4,579;5,399;4,197;31,64;3254;930;9;VT03192U.1;0,097;0,59;A;37,54;59,38;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,9;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/2WE/FDA4A.TNNN;GADC RX;035.2/2WE/FDA4A.TNNN;n/a;finoox;203-1A9U.2PY.1H8.RJW8-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3126_Alu;3725;A;2;1;3126;Axial;4,853;3,666;4,947;4,182;5,331;4,211;5,025;4,204;4,789;4,001;4,823;3,696;42,8;2054;585;6;VT03208;0,096;0,22;A;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,1;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/3WE/FDA4A.TNNN;GADC RX;035.2/3WE/FDA4A.TNNN;n/a;finoox;203-1ABY.2PY.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3126_Alu;5009;A;3;1;3126;Axial;7,291;5,519;7,426;6,283;8,003;6,325;7,543;6,311;7,188;6,01;7,245;5,563;64,2;3082;585;7;VT03208;0,145;0,22;A;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,9;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WE/FEA4A.TNPN;GADC RX;035.2/4WE/FEA4A.TNPN;n/a;finoox;203-1AF4.2PY.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3126_Alu;6891;A;4;1;3126;Axial;11,063;8,069;11,351;9,356;12,168;9,499;11,501;9,464;11,023;8,962;10,681;8,102;107;4622;585;9;VT03208;0,191;0,22;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,2;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WE/HEA7A.TNPN;GADC RX;035.2/3WE/HEA7A.TNPN;n/a;finoox;203-1ACJ.2PY.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3126_Alu;6212;A;3;1;3126;Axial;8,248;6,188;8,576;7,149;9,099;7,15;8,693;7,153;8,355;6,842;8,202;6,238;63,27;3705;585;8;VT03208;0,143;0,22;A+;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4WE/HEA7A.TNPN;GADC RX;035.2/4WE/HEA7A.TNPN;n/a;finoox;203-1AEN.2PY.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3126_Alu;7294;A;4;1;3126;Axial;11,152;8,541;11,544;9,723;12,195;9,719;11,698;9,706;11,236;9,337;11,081;8,639;84,37;4940;585;9;VT03208;0,19;0,22;A+;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,1;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WE/DEE7A.TNNN;GADC RX;035.2/4WE/DEE7A.TNNN;n/a;finoox;203-1APJ.2PY.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3126_Epoxy;6189;A;4;1;3126;Axial;7,55;5,475;7,816;6,429;8,469;6,587;8,052;6,561;7,712;6,22;7,388;5,53;42,18;5241;585;10;VT03208;0,189;0,22;A;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WE/HEE7E.TNNN;GADC RX;035.2/3WE/HEE7E.TNNN;n/a;finoox;203-1AMK.2PY.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3126_Epoxy;6878;E;3;1;3126;Axial;8,184;6,144;8,509;7,095;9,027;7,095;8,624;7,098;8,301;6,789;8,142;6,195;63,27;3705;585;8;VT03208;0,143;0,22;A+;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;113,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/2WE/DEC4E.TNPN;GADC RX;035.2/2WE/DEC4E.TNPN;n/a;finoox;203-1ASX.2PY.1HL.RJW5-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3126_PC;5539;E;2;1;3126;Axial;4,156;3,003;4,19;3,469;4,62;3,614;4,315;3,572;4,103;3,354;4,014;3,035;35,67;2442;585;6;VT03208;0,095;0,22;B;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.2/1XE/FDA7A.TNPN;GADC RX;035.2/1XE/FDA7A.TNPN;n/a;finoox;203-1A76.2Q0.1HH.RJVX-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3128_Alu;2975;A;1;1;3128;Axial;1,96;1,516;2,04;1,715;2,172;1,741;2,088;1,731;1,995;1,662;1,955;1,54;12,65;1025;515;4;VT03208;0,05;0,23;A;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.2/1XE/FDA7A.TNNN;GADC RX;035.2/1XE/FDA7A.TNNN;n/a;finoox;203-1A76.2Q0.1HH.RJVX-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3128_Alu;2734;A;1;1;3128;Axial;1,96;1,516;2,04;1,715;2,172;1,741;2,088;1,731;1,995;1,662;1,955;1,54;12,65;1025;515;4;VT03208;0,05;0,23;A;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.2/2XE/DDA7E.TNPN;GADC RX;035.2/2XE/DDA7E.TNPN;n/a;finoox;203-1A99.2Q0.1HC.RJP9-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3128_Alu;4274;E;2;1;3128;Axial;3,082;2,216;3,201;2,621;3,469;2,686;3,299;2,676;3,159;2,535;3,011;2,236;16,87;2137;515;6;VT03208;0,1;0,23;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/4XE/DEA7A.TNNN;GADC RX;035.2/4XE/DEA7A.TNNN;n/a;finoox;203-1AEJ.2Q0.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3128_Alu;6086;A;4;1;3128;Axial;7,083;5,204;7,319;6,062;7,905;6,193;7,526;6,177;7,208;5,86;6,969;5,261;42,18;4652;515;9;VT03208;0,199;0,23;A;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XE/FDA7A.TNPN;GADC RX;035.2/2XE/FDA7A.TNPN;n/a;finoox;203-1A9A.2Q0.1H8.RJW8-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3128_Alu;3955;A;2;1;3128;Axial;3,928;3,048;4,082;3,439;4,35;3,493;4,18;3,471;3,994;3,337;3,92;3,101;25,31;2050;515;6;VT03208;0,1;0,23;A;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3XE/FDA7A.TNNN;GADC RX;035.2/3XE/FDA7A.TNNN;n/a;finoox;203-1ABE.2Q0.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3128_Alu;4996;A;3;1;3128;Axial;5,896;4,581;6,124;5,163;6,528;5,244;6,273;5,212;5,993;5,01;5,884;4,661;37,96;3075;515;7;VT03208;0,15;0,23;A;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XE/FDA7A.TNNN;GADC RX;035.2/4XE/FDA7A.TNNN;n/a;finoox;203-1ADJ.2Q0.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3128_Alu;6096;A;4;1;3128;Axial;7,845;5,859;8,104;6,769;8,701;6,858;8,29;6,852;7,949;6,523;7,776;5,908;50,62;4100;515;8;VT03208;0,201;0,23;A;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,5;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XE/FEE4E.TNNN;GADC RX;035.2/2XE/FEE4E.TNNN;n/a;finoox;203-1AJV.2Q0.1HR.RJTN-R23.01.0800.000;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3128_Epoxy;4653;E;2;1;3128;Axial;5,044;3,895;5,207;4,375;5,473;4,374;5,264;4,346;5,032;4,186;5,029;3,927;53,5;2032;515;5;VT03208;0,1;0,23;A;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/3XE/DEC7E.TNPN;GADC RX;035.2/3XE/DEC7E.TNPN;n/a;finoox;203-1AVD.2Q0.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3128_PC;7141;E;3;1;3128;Axial;4,959;3,802;5,132;4,336;5,547;4,43;5,287;4,397;5,039;4,214;4,95;3,882;31,64;3489;515;7;VT03208;0,149;0,23;B;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2XE/HEC4A.TNPN;GADC RX;035.2/2XE/HEC4A.TNPN;n/a;finoox;203-1AT0.2Q0.1HW.RJTM-R23.01.0000.010;GADC RX 035.2-08_2-04-A0X-CL-E32AX-3128_PC;5511;A;2;1;3128;Axial;4,697;3,63;4,869;4,087;5,03;4,021;4,852;4,015;4,662;3,869;4,677;3,645;71,34;1913;515;5;VT03208;0,101;0,23;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Powder coated;4;8;8;yes;piece;1
GADC RX 035.2/2XE/DEC4E.TNNN;GADC RX;035.2/2XE/DEC4E.TNNN;n/a;finoox;203-1ASX.2Q0.1HL.RJW5-R23.01.0800.000;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3128_PC;5298;E;2;1;3128;Axial;3,846;2,814;3,884;3,23;4,263;3,337;3,983;3,307;3,784;3,117;3,745;2,851;35,67;2153;515;6;VT03208;0,1;0,23;B;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.2/3XE/HEC4A.TNNN;GADC RX;035.2/3XE/HEC4A.TNNN;n/a;finoox;203-1AUY.2Q0.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_3-04-A0X-CL-E32AX-3128_PC;7088;A;3;1;3128;Axial;6,978;5,292;7,228;6,042;7,517;5,951;7,205;5,953;6,934;5,714;6,945;5,304;107;2870;515;6;VT03208;0,151;0,23;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/3XN/DEA4A.TNNN;GADC RX;035.2/3XN/DEA4A.TNNN;n/a;finoox;203-1ACY.2PW.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3124_Alu;5233;A;3;1;3124;Axial;10,417;7,209;11,014;8,744;12,072;9,32;11,589;9,187;10,983;8,578;10,087;7,255;53,5;7538;1470;16;VT03207;0,61;0,93;D;58,18;80,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;90,1;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3XN/HEA4A.TNNN;GADC RX;035.2/3XN/HEA4A.TNNN;n/a;finoox;203-1AD2.2PW.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_3-04-A0X-CL-E32AX-3124_Alu;6048;A;3;1;3124;Axial;15,432;11,267;15,567;12,92;17,05;13,431;15,625;13,286;15,204;12,492;14,924;11,342;107;6806;1470;15;VT03207;0,63;0,93;D;58,18;80,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;110,6;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3XN/HEA7E.TNPN;GADC RX;035.2/3XN/HEA7E.TNPN;n/a;finoox;203-1ACK.2PW.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3124_Alu;7012;E;3;1;3124;Axial;13,978;10,432;14,317;11,997;15,568;12,241;14,767;12,203;14,128;11,611;13,682;10,592;63,27;7522;1470;16;VT03207;0,61;0,93;C;58,18;80,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;118,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1XN/DEE7E.TNPN;GADC RX;035.2/1XN/DEE7E.TNPN;n/a;finoox;203-1AH7.2PW.1H4.RJPA-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3124_Epoxy;3399;E;1;1;3124;Axial;2,918;2,136;2,971;2,479;3,298;2,575;3,108;2,555;2,965;2,422;2,855;2,185;10,55;2660;1470;10;VT03207;0,199;0,93;D;53,94;75,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/3XN/FDE7E.TNNN;GADC RX;035.2/3XN/FDE7E.TNNN;n/a;finoox;203-1ALF.2PW.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3124_Epoxy;5600;E;3;1;3124;Axial;9,964;7,222;10,292;8,437;11,18;8,657;10,648;8,601;10,185;8,175;9,692;7,294;37,96;7062;1470;17;VT03207;0,623;0,93;D;58,22;80,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XN/DEE7A.TNPN;GADC RX;035.2/2XN/DEE7A.TNPN;n/a;finoox;203-1AKA.2PW.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3124_Epoxy;4014;A;2;1;3124;Axial;5,8;4,41;5,952;5,069;6,565;5,254;6,233;5,206;5,932;4,967;5,808;4,548;21,09;5321;1470;14;VT03207;0,397;0,93;D;56,68;78,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
