TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/1XN/FEE7E.TNNN;GADC RX;035.2/1XN/FEE7E.TNNN;n/a;finoox;203-1AH9.2PW.1HQ.RJW2-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3124_Epoxy;3487;E;1;1;3124;Axial;3,882;2,904;3,961;3,331;4,369;3,437;4,119;3,425;3,93;3,252;3,834;2,966;15,82;2581;1470;10;VT03207;0,201;0,93;C;53,94;75,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,6;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/3XN/FEC7E.TNNN;GADC RX;035.2/3XN/FEC7E.TNNN;n/a;finoox;203-1AVF.2PW.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3124_PC;7387;E;3;1;3124;Axial;10,988;8,021;11,264;9,316;12,282;9,572;11,493;9,512;11,156;9,039;10,689;8,13;47,46;7743;1470;17;VT03207;0,603;0,93;D;58,18;80,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;107,7;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2XN/DEC4A.TNPN;GADC RX;035.2/2XN/DEC4A.TNPN;n/a;finoox;203-1ASW.2PW.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3124_PC;4992;A;2;1;3124;Axial;6,564;4,753;6,506;5,468;7,491;5,95;6,852;5,809;6,423;5,382;6,349;4,895;35,67;5025;1470;13;VT03207;0,406;0,93;E;56,68;78,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1XN/DDC4A.TNNN;GADC RX;035.2/1XN/DDC4A.TNNN;n/a;finoox;203-1AQ2.2PW.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_1-04-A0X-CC-E32AX-3124_PC;3604;A;1;1;3124;Axial;2,795;1,992;2,764;2,305;3,19;2,525;2,924;2,459;2,738;2,272;2,676;2,05;14,27;2278;1470;9;VT03207;0,21;0,93;E;53,98;75,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,8;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/2XN/FEC4E.TNNN;GADC RX;035.2/2XN/FEC4E.TNNN;n/a;finoox;203-1ASZ.2PW.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3124_PC;5674;E;2;1;3124;Axial;8,232;6,146;8,185;7,047;9,293;7,375;8,596;7,3;8,098;6,86;8,185;6,268;53,5;4781;1470;13;VT03207;0,413;0,93;D;56,68;78,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,8;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3WL/DEA4A.TNPN;GADC RX;035.2/3WL/DEA4A.TNPN;n/a;finoox;203-1ACY.2PX.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3125_Alu;5518;A;3;1;3125;Axial;8,242;5,92;8,341;6,86;9,176;7,255;8,64;7,13;8,191;6,672;7,938;5,977;53,5;4603;850;10;VT03208;0,185;0,3;B;47,18;69,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WL/FEA7E.TNPN;GADC RX;035.2/1WL/FEA7E.TNPN;n/a;finoox;203-1A89.2PX.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3125_Alu;3702;E;1;1;3125;Axial;2,835;2,196;2,961;2,486;3,171;2,553;3,052;2,532;2,904;2,429;2,827;2,244;15,82;1585;850;6;VT03208;0,062;0,3;A;42,94;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/3WL/FDA7A.TNPN;GADC RX;035.2/3WL/FDA7A.TNPN;n/a;finoox;203-1ABE.2PX.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3125_Alu;5237;A;3;1;3125;Axial;7,564;5,711;7,761;6,549;8,427;6,735;8,028;6,709;7,656;6,373;7,523;5,819;37,96;4380;850;10;VT03208;0,186;0,3;A;47,22;69,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WL/HEE4A.TNPN;GADC RX;035.2/3WL/HEE4A.TNPN;n/a;finoox;203-1AM0.2PX.1JK.SJ4L-R23.01.0000.010;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3125_Epoxy;6662;A;3;1;3125;Axial;10,554;8,245;10,988;9,288;11,591;9,267;11,102;9,226;10,6;8,873;10,622;8,311;107;4175;850;9;VT03208;0,186;0,3;A;47,18;69,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,8;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/2WL/DDC7E.TNNN;GADC RX;035.2/2WL/DDC7E.TNNN;n/a;finoox;203-1ASD.2PX.1HC.RJP9-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3125_PC;5057;E;2;1;3125;Axial;3,462;2,402;3,718;2,952;4,013;3,02;3,847;3,012;3,679;2,849;3,388;2,413;16,87;3028;850;9;VT03208;0,124;0,3;B;45,72;67,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/2WL/FDC7E.TNPN;GADC RX;035.2/2WL/FDC7E.TNPN;n/a;finoox;203-1ASF.2PX.1H8.RJW8-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3125_PC;5478;E;2;1;3125;Axial;4,684;3,53;4,81;4,067;5,213;4,169;4,975;4,154;4,744;3,945;4,659;3,596;25,31;2920;850;9;VT03208;0,124;0,3;A;45,72;67,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/3WL/HDC7A.TNNN;GADC RX;035.2/3WL/HDC7A.TNNN;n/a;finoox;203-1AUE.2PX.1H3.RJWV-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3125_PC;6455;A;3;1;3125;Axial;8,117;6,265;8,385;7,117;8,999;7,209;8,541;7,179;8,22;6,888;8,095;6,364;50,62;4231;850;10;VT03208;0,186;0,3;A;47,22;69,28;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;92,3;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2WL/FEC4E.TNNN;GADC RX;035.2/2WL/FEC4E.TNNN;n/a;finoox;203-1ASZ.2PX.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3125_PC;5599;E;2;1;3125;Axial;5,918;4,402;6,006;5,046;6,566;5,156;6,13;5,123;5,83;4,831;5,831;4,449;53,5;2925;850;8;VT03208;0,124;0,3;A;45,68;67,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;76,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/1WL/DEC4A.TNNN;GADC RX;035.2/1WL/DEC4A.TNNN;n/a;finoox;203-1AQY.2PX.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3125_PC;3759;A;1;1;3125;Axial;2,458;1,804;2,476;2,076;2,78;2,181;2,566;2,161;2,424;1,997;2,411;1,827;17,83;1534;850;6;VT03208;0,062;0,3;B;42,94;64,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/2XL/DEA4E.TNNN;GADC RX;035.2/2XL/DEA4E.TNNN;n/a;finoox;203-1AAV.2PZ.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3127_Alu;4256;E;2;1;3127;Axial;5,996;4,465;6,041;5,151;6,788;5,371;6,288;5,202;5,912;5,013;5,963;4,567;35,67;3494;930;9;VT03208;0,167;0,39;B;49,68;71,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4XL/DDA7A.TNNN;GADC RX;035.2/4XL/DDA7A.TNNN;n/a;finoox;203-1ADG.2PZ.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3127_Alu;5719;A;4;1;3127;Axial;7,974;5,479;8,671;6,807;9,299;6,92;8,95;6,911;8,568;6,542;7,82;5,482;33,75;6877;930;14;VT03208;0,333;0,39;C;52,23;74,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XL/FEE4E.TNPN;GADC RX;035.2/1XL/FEE4E.TNPN;n/a;finoox;203-1AGR.2PZ.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3127_Epoxy;3759;E;1;1;3127;Axial;3,596;2,693;3,666;3,093;3,993;3,153;3,745;3,113;3,543;2,978;3,576;2,731;26,75;1666;930;6;VT03208;0,083;0,39;B;46,94;68,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,6;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.2/3XL/HEE7A.TNNN;GADC RX;035.2/3XL/HEE7A.TNNN;n/a;finoox;203-1AMJ.2PZ.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3127_Epoxy;6222;A;3;1;3127;Axial;10,747;8,3;11,131;9,418;11,907;9,545;11,321;9,503;10,888;9,13;10,718;8,434;63,27;5263;930;11;VT03208;0,25;0,39;A;51,18;73,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,7;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2XL/HEC7E.TNNN;GADC RX;035.2/2XL/HEC7E.TNNN;n/a;finoox;203-1ATK.2PZ.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3127_PC;5907;E;2;1;3127;Axial;6,704;5,159;6,927;5,874;7,435;5,945;7,063;5,923;6,786;5,682;6,685;5,237;42,18;3509;930;9;VT03208;0,167;0,39;A;49,68;71,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/11E/DDE4A.TNNN;GADC RX;035.1/11E/DDE4A.TNNN;n/a;finoox;203-1AFL.2HK.1HB.RJVQ-R23.01.0000.000;GADC RX 035.1-04_1-04-AE51-CC-E32AX-2909_Epoxy;2675;A;1;1;2909;Axial;1,707;1,181;1,781;1,424;1,923;1,466;1,821;1,457;1,737;1,359;1,662;1,183;14,27;884;535;4;VT03192U.1;0,022;0,18;A+;21,61;43,14;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,2;16;16;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GADC RX 035.1/31E/DEE4A.TNPN;GADC RX;035.1/31E/DEE4A.TNPN;n/a;finoox;203-1ALW.2HK.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_3-04-AE51-CL-E32AX-2909_Epoxy;6333;A;3;1;2909;Axial;6,183;4,625;6,282;5,318;6,843;5,364;6,33;5,367;6,081;5,082;6,135;4,681;53,5;2952;535;6;VT03192U.1;0,064;0,18;A+;28,25;50,35;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41E/FDE4A.TNPN;GADC RX;035.1/41E/FDE4A.TNPN;n/a;finoox;203-1AN0.2HK.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_4-04-AE51-CC-E32AX-2909_Epoxy;7427;A;4;1;2909;Axial;8,044;5,967;8,247;6,875;8,83;6,908;8,346;6,91;7,991;6,563;7,922;6;85,6;3277;535;7;VT03192U.1;0,088;0,18;A+;25,39;47,69;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,3;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11E/DDE7A.TNNN;GADC RX;035.1/11E/DDE7A.TNNN;n/a;finoox;203-1AG4.2HK.1HB.RJVN-R23.01.0000.000;GADC RX 035.1-04_1-07-AE51-CC-E32AX-2909_Epoxy;2665;A;1;1;2909;Axial;1,434;1,037;1,49;1,224;1,617;1,25;1,533;1,247;1,467;1,182;1,408;1,046;8,44;979;535;4;VT03192U.1;0,021;0,18;A+;23,93;45,46;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.1/21E/FDE7A.TNPN;GADC RX;035.1/21E/FDE7A.TNPN;n/a;finoox;203-1AJA.2HK.1H8.RJW8-R23.01.0000.010;GADC RX 035.1-06_2-07-AE51-CC-E32AX-2909_Epoxy;4446;A;2;1;2909;Axial;3,646;2,844;3,81;3,19;4,021;3,237;3,876;3,222;3,717;3,096;3,638;2,894;25,31;1877;535;5;VT03192U.1;0,043;0,18;A+;25,71;47,51;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/11E/FEC4E.TNNN;GADC RX;035.1/11E/FEC4E.TNNN;n/a;finoox;203-1AR1.2HK.1HD.RJVZ-R23.01.0800.000;GADC RX 035.1-06_1-04-EE51-CL-E32AX-2909_PC;4700;E;1;1;2909;Axial;2,075;1,569;2,138;1,8;2,262;1,786;2,154;1,784;2,057;1,711;2,064;1,579;26,75;928;535;3;VT03192U.1;0,021;0,18;A+;22,66;44,23;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,8;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;14;6;yes;piece;1
GADC RX 035.2/1WN/FEA7A.TNPN;GADC RX;035.2/1WN/FEA7A.TNPN;n/a;finoox;203-1A88.2PV.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3123_Alu;3149;A;1;1;3123;Axial;3,714;2,796;3,811;3,23;4,193;3,312;3,96;3,3;3,777;3,139;3,713;2,866;15,82;2357;1340;9;VT03207;0,154;0,73;C;52,94;74,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/2WN/HEA7A.TNNN;GADC RX;035.2/2WN/HEA7A.TNNN;n/a;finoox;203-1AAE.2PV.1JN.RJWP-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3123_Alu;4229;A;2;1;3123;Axial;8,7;6,522;8,921;7,505;9,726;7,663;9,209;7,647;8,8;7,27;8,606;6,63;42,18;4579;1340;12;VT03207;0,31;0,73;B;55,68;77,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;77,4;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4WN/DDA7E.TNNN;GADC RX;035.2/4WN/DDA7E.TNNN;n/a;finoox;203-1ADH.2PV.1HF.RJWV-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3123_Alu;6386;E;4;1;3123;Axial;9,748;7,377;9,966;8,442;11,003;8,748;10,384;8,674;9,912;8,237;9,734;7,635;33,75;8953;1340;19;VT03207;0,626;0,73;D;58,23;80,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,2;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.2/3WN/HEA7E.TNNN;GADC RX;035.2/3WN/HEA7E.TNNN;n/a;finoox;203-1ACK.2PV.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3123_Alu;6771;E;3;1;3123;Axial;13,143;9,896;13,472;11,36;14,696;11,586;13,902;11,557;13,285;11;13,019;10,067;63,27;6868;1340;15;VT03207;0,466;0,73;B;57,18;79,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;118,7;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WN/DEE4E.TNPN;GADC RX;035.2/4WN/DEE4E.TNPN;n/a;finoox;203-1AP1.2PV.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3123_Epoxy;7146;E;4;1;3123;Axial;13,717;10,047;13,669;11,551;15,681;12,424;14,334;12,229;13,445;11,318;13,422;10,326;71,34;9162;1340;17;VT03207;0,621;0,73;D;58,19;80,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,8;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1WN/FEE7E.TNNN;GADC RX;035.2/1WN/FEE7E.TNNN;n/a;finoox;203-1AH9.2PV.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3123_Epoxy;3487;E;1;1;3123;Axial;3,652;2,752;3,75;3,182;4,057;3,268;3,902;3,255;3,718;3,096;3,656;2,822;15,82;2357;1340;9;VT03207;0,154;0,73;C;52,94;74,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,7;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/1WN/HEC7E.TNNN;GADC RX;035.2/1WN/HEC7E.TNNN;n/a;finoox;203-1ARM.2PV.1HV.RJWB-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3123_PC;4666;E;1;1;3123;Axial;4,048;3,108;4,189;3,56;4,474;3,618;4,319;3,603;4,125;3,456;4,043;3,175;21,09;2289;1340;8;VT03207;0,155;0,73;B;52,94;74,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;52,8;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.2/3WN/HDC7A.TNPN;GADC RX;035.2/3WN/HDC7A.TNPN;n/a;finoox;203-1AUE.2PV.1H3.RJWU-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3123_PC;6652;A;3;1;3123;Axial;10,617;7,894;10,869;9,086;11,806;9,27;11,205;9,237;10,725;8,791;10,362;7,973;50,62;6205;1340;15;VT03207;0,481;0,73;C;57,22;79,28;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;95,9;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11N/DDA7E.TNPN;GADC RX;035.1/11N/DDA7E.TNPN;n/a;finoox;203-1A75.2HF.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_1-07-EE11-CC-E32AX-2905_Alu;3470;E;1;1;2905;Axial;2,582;1,928;2,62;2,218;2,9;2,296;2,746;2,279;2,626;2,161;2,559;1,986;8,44;2543;1475;11;VT03192U.1;0,163;1,35;D;45,53;67,06;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/21N/DDE4A.TNNN;GADC RX;035.1/21N/DDE4A.TNNN;n/a;finoox;203-1AHQ.2HF.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_2-04-AE11-CC-E32AX-2905_Epoxy;4009;A;2;1;2905;Axial;6,194;4,444;6,115;5,117;7,082;5,618;6,467;5,464;6,056;5,037;5,943;4,579;28,53;4629;1475;14;VT03192U.1;0,323;1,35;D;48,28;70,08;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41N/HDE4A.TNPN;GADC RX;035.1/41N/HDE4A.TNPN;n/a;finoox;203-1AN2.2HF.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_4-04-AE11-CC-E32AX-2905_Epoxy;8073;A;4;1;2905;Axial;16,063;11,024;17,335;13,61;18,54;13,969;17,752;13,874;16,969;13,064;15,696;10,991;114,14;7942;1475;16;VT03192U.1;0,638;1,35;C;53,51;75,81;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;113,4;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41N/HEE4E.TNPN;GADC RX;035.1/41N/HEE4E.TNPN;n/a;finoox;203-1AP5.2HF.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_4-04-EE11-CL-E32AX-2905_Epoxy;9483;E;4;1;2905;Axial;19,28;13,361;20,626;16,335;22,008;16,754;21,079;16,652;20,15;15,659;18,796;13,327;142,67;9210;1475;17;VT03192U.1;0,646;1,35;C;50,78;73,12;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41N/FEE7E.TNPN;GADC RX;035.1/41N/FEE7E.TNPN;n/a;finoox;203-1APM.2HF.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-07-EE11-CL-E32AX-2905_Epoxy;8647;E;4;1;2905;Axial;15,081;10,356;16,475;12,862;17,468;12,959;16,863;12,959;16,172;12,293;14,81;10,35;63,27;10901;1475;20;VT03192U.1;0,652;1,35;C;51,49;73,83;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,3;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21N/HDE7E.TNPN;GADC RX;035.1/21N/HDE7E.TNPN;n/a;finoox;203-1AJD.2HF.1H1.RJTV-R23.01.0800.010;GADC RX 035.1-08_2-07-EE11-CC-E32AX-2905_Epoxy;5256;E;2;1;2905;Axial;7,86;5,74;8,07;6,625;8,766;6,827;8,246;6,793;7,989;6,46;7,66;5,809;33,75;4593;1475;13;VT03192U.1;0,323;1,35;C;48,33;70,13;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11N/FEE7A.TNNN;GADC RX;035.1/11N/FEE7A.TNNN;n/a;finoox;203-1AH8.2HF.1HQ.RJW2-R23.01.0000.000;GADC RX 035.1-06_1-07-AE11-CL-E32AX-2905_Epoxy;3182;A;1;1;2905;Axial;4,003;2,983;4,089;3,433;4,506;3,535;4,249;3,524;4,058;3,343;3,954;3,042;15,82;2725;1475;10;VT03192U.1;0,163;1,35;C;46,24;67,81;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,1;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/11N/FDE7E.TNNN;GADC RX;035.1/11N/FDE7E.TNNN;n/a;finoox;203-1AG7.2HF.1HK.RJW4-R23.01.0800.000;GADC RX 035.1-06_1-07-EE11-CC-E32AX-2905_Epoxy;3413;E;1;1;2905;Axial;3,362;2,565;3,447;2,939;3,767;3,016;3,598;2,993;3,432;2,866;3,365;2,639;12,65;2411;1475;10;VT03192U.1;0,162;1,35;C;45,38;66,91;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GADC RX 035.1/41N/HEE7E.TNPN;GADC RX;035.1/41N/HEE7E.TNPN;n/a;finoox;203-1APP.2HF.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_4-07-EE11-CL-E32AX-2905_Epoxy;9219;E;4;1;2905;Axial;18,147;12,804;19,376;15,509;20,653;15,657;19,854;15,637;19,07;14,866;17,783;12,834;84,37;10486;1475;19;VT03192U.1;0,652;1,35;B;51;73,34;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,7;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21N/FDC7A.TNPN;GADC RX;035.1/21N/FDC7A.TNPN;n/a;finoox;203-1ASE.2HF.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_2-07-AE11-CC-E32AX-2905_PC;5436;A;2;1;2905;Axial;6,367;4,871;6,519;5,568;7,124;5,699;6,799;5,656;6,489;5,399;6,376;5,014;25,31;4823;1475;14;VT03192U.1;0,324;1,35;C;48,12;69,92;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,4;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11N/DDC4E.TNNN;GADC RX;035.1/11N/DDC4E.TNNN;n/a;finoox;203-1AQ3.2HF.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_1-04-EE11-CC-E32AX-2905_PC;4252;E;1;1;2905;Axial;2,818;2,005;2,785;2,321;3,213;2,544;2,948;2,477;2,76;2,289;2,694;2,064;14,27;2314;1475;10;VT03192U.1;0,162;1,35;D;45,54;67,07;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/21S/HEA4E.TNNN;GADC RX;035.1/21S/HEA4E.TNNN;n/a;finoox;203-1AAZ.2HJ.1HW.RJTQ-R23.01.0800.000;GADC RX 035.1-08_2-04-EE41-CL-E32AX-2908_Alu;5317;E;2;1;2908;Axial;5,877;4,469;6,07;5,098;6,356;5,032;6,077;5,033;5,828;4,832;5,849;4,488;71,34;2188;695;6;VT03192U.1;0,063;0,25;A+;29,14;50,98;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,3;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;8;8;yes;piece;1
GADC RX 035.1/31S/DDA4E.TNNN;GADC RX;035.1/31S/DDA4E.TNNN;n/a;finoox;203-1ABX.2HJ.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_3-04-EE41-CC-E32AX-2908_Alu;5938;E;3;1;2908;Axial;6,251;4,516;6,274;5,164;6,902;5,456;6,481;5,379;6,147;5,038;6,022;4,556;42,8;3323;695;8;VT03192U.1;0,094;0,25;A;30,88;52,94;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11S/HEA7E.TNNN;GADC RX;035.1/11S/HEA7E.TNNN;n/a;finoox;203-1A8B.2HJ.1H2.RJW5-R23.01.0800.000;GADC RX 035.1-08_1-07-EE41-CL-E32AX-2908_Alu;3924;E;1;1;2908;Axial;2,764;2,154;2,883;2,406;3,009;2,425;2,909;2,416;2,794;2,325;2,74;2,187;21,09;1246;695;5;VT03192U.1;0,03;0,25;A+;29,07;50,64;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,7;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.1/31S/HDA7A.TNPN;GADC RX;035.1/31S/HDA7A.TNPN;n/a;finoox;203-1ABG.2HJ.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_3-07-AE41-CC-E32AX-2908_Alu;6308;A;3;1;2908;Axial;7,351;5,764;7,679;6,448;8,067;6,514;7,785;6,48;7,48;6,243;7,334;5,856;50,62;3365;695;8;VT03192U.1;0,093;0,25;A+;31,1;53,16;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,8;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31S/HEE4A.TNPN;GADC RX;035.1/31S/HEE4A.TNPN;n/a;finoox;203-1AM0.2HJ.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_3-04-AE41-CL-E32AX-2908_Epoxy;7262;A;3;1;2908;Axial;8,651;6,435;8,961;7,427;9,43;7,373;8,968;7,389;8,624;7,045;8,553;6,448;107;3282;695;7;VT03192U.1;0,094;0,25;A+;30,64;52,74;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,5;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/11S/HEE7A.TNPN;GADC RX;035.1/11S/HEE7A.TNPN;n/a;finoox;203-1AHA.2HJ.1H2.RJW5-R23.01.0000.010;GADC RX 035.1-08_1-07-AE41-CL-E32AX-2908_Epoxy;3604;A;1;1;2908;Axial;2,723;2,134;2,854;2,386;2,984;2,404;2,885;2,391;2,774;2,305;2,72;2,166;21,09;1246;695;5;VT03192U.1;0,03;0,25;A+;29,07;50,64;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.1/41S/DEC7A.TNPN;GADC RX;035.1/41S/DEC7A.TNPN;n/a;finoox;203-1AXA.2HJ.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_4-07-AE41-CL-E32AX-2908_PC;8322;A;4;1;2908;Axial;7,149;5,168;7,407;6,083;8,027;6,235;7,633;6,209;7,311;5,886;6,986;5,218;42,18;5291;695;10;VT03192U.1;0,119;0,25;A+;35,68;58,02;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41S/DDC4E.TNNN;GADC RX;035.1/41S/DDC4E.TNNN;n/a;finoox;203-1AVX.2HJ.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_4-04-EE41-CC-E32AX-2908_PC;8338;E;4;1;2908;Axial;6,98;4,797;7,468;5,872;8,031;6,077;7,669;6,03;7,321;5,665;6,796;4,793;57,07;4431;695;9;VT03192U.1;0,125;0,25;A;31,89;54,19;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,9;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41S/FEC4E.TNNN;GADC RX;035.1/41S/FEC4E.TNNN;n/a;finoox;203-1AWV.2HJ.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_4-04-EE41-CL-E32AX-2908_PC;9379;E;4;1;2908;Axial;9,895;7,208;10,153;8,364;10,882;8,494;10,287;8,46;9,859;8,012;9,654;7,237;107;4653;695;9;VT03192U.1;0,124;0,25;A+;32,77;55,11;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,7;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41M/HDA4E.TNPN;GADC RX;035.1/41M/HDA4E.TNPN;n/a;finoox;203-1AE5.2HG.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_4-04-EE21-CC-E32AX-2906_Alu;8437;E;4;1;2906;Axial;14,984;10,437;15,951;12,706;17,015;13;16,215;12,905;15,556;12,169;14,65;10,457;114,14;6862;1310;14;VT03192U.1;0,459;0,98;C;46,88;69,18;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,7;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31M/DDA7A.TNPN;GADC RX;035.1/31M/DDA7A.TNPN;n/a;finoox;203-1ABC.2HG.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_3-07-AE21-CC-E32AX-2906_Alu;5618;A;3;1;2906;Axial;7,111;5,1;7,414;6,018;8,071;6,196;7,686;6,151;7,352;5,838;6,928;5,143;25,31;6538;1310;16;VT03192U.1;0,327;0,98;C;45,68;67,73;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,4;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21M/DEA7E.TNNN;GADC RX;035.1/21M/DEA7E.TNNN;n/a;finoox;203-1AAB.2HG.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_2-07-EE21-CL-E32AX-2906_Alu;4676;E;2;1;2906;Axial;5,571;4,238;5,729;4,884;6,337;5,064;5,996;5,016;5,715;4,792;5,562;4,385;21,09;4791;1310;13;VT03192U.1;0,211;0,98;B;45,95;67,79;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21M/HDA7E.TNPN;GADC RX;035.1/21M/HDA7E.TNPN;n/a;finoox;203-1A9D.2HG.1H1.RJTV-R23.01.0800.010;GADC RX 035.1-08_2-07-EE21-CC-E32AX-2906_Alu;5178;E;2;1;2906;Axial;7,29;5,395;7,467;6,197;8,134;6,378;7,643;6,353;7,388;6,04;7,149;5,47;33,75;3978;1310;12;VT03192U.1;0,223;0,98;B;43,31;65,11;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11M/DDE4A.TNPN;GADC RX;035.1/11M/DDE4A.TNPN;n/a;finoox;203-1AFL.2HG.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_1-04-AE21-CC-E32AX-2906_Epoxy;3092;A;1;1;2906;Axial;2,862;2,068;2,844;2,389;3,274;2,589;2,991;2,54;2,804;2,346;2,778;2,12;14,27;1995;1310;8;VT03192U.1;0,112;0,98;C;40,59;62,11;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11M/DEE7A.TNPN;GADC RX;035.1/11M/DEE7A.TNPN;n/a;finoox;203-1AH6.2HG.1H4.RJPA-R23.01.0000.010;GADC RX 035.1-04_1-07-AE21-CL-E32AX-2906_Epoxy;3227;A;1;1;2906;Axial;2,759;2,037;2,805;2,353;3,129;2,453;2,94;2,44;2,799;2,306;2,71;2,085;10,55;2396;1310;9;VT03192U.1;0,106;0,98;C;43,21;64,78;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.1/11M/FDE7A.TNPN;GADC RX;035.1/11M/FDE7A.TNPN;n/a;finoox;203-1AG6.2HG.1HK.RJW4-R23.01.0000.010;GADC RX 035.1-06_1-07-AE21-CC-E32AX-2906_Epoxy;3245;A;1;1;2906;Axial;3,064;2,348;3,195;2,702;3,49;2,789;3,317;2,765;3,162;2,649;3,065;2,434;12,65;2079;1310;9;VT03192U.1;0,11;0,98;B;40,86;62,39;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,5;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GADC RX 035.1/21M/DDE7E.TNPN;GADC RX;035.1/21M/DDE7E.TNPN;n/a;finoox;203-1AJ9.2HG.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_2-07-EE21-CC-E32AX-2906_Epoxy;4723;E;2;1;2906;Axial;4,699;3,569;4,82;4,1;5,32;4,251;5,051;4,213;4,802;3,996;4,707;3,682;16,87;4359;1310;13;VT03192U.1;0,218;0,98;C;44,17;65,97;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41M/HEE7E.TNNN;GADC RX;035.1/41M/HEE7E.TNNN;n/a;finoox;203-1APP.2HG.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_4-07-EE21-CL-E32AX-2906_Epoxy;8978;E;4;1;2906;Axial;16,621;11,894;17,414;14,177;18,712;14,403;17,895;14,37;17,172;13,659;16,236;11,979;84,37;8951;1310;17;VT03192U.1;0,432;0,98;A;47,07;69,41;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,7;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31M/FDC4A.TNPN;GADC RX;035.1/31M/FDC4A.TNPN;n/a;finoox;203-1AU0.2HG.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-04-AE21-CC-E32AX-2906_PC;7037;A;3;1;2906;Axial;9,427;6,739;9,649;7,886;10,583;8,347;10,008;8,196;9,499;7,67;9,086;6,785;64,2;5550;1310;13;VT03192U.1;0,34;0,98;C;44,94;67;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11L/FDE4A.TNPN;GADC RX;035.1/11L/FDE4A.TNPN;n/a;finoox;203-1AFN.2HH.1HH.RJVX-R23.01.0000.010;GADC RX 035.1-06_1-04-AE31-CC-E32AX-2907_Epoxy;3243;A;1;1;2907;Axial;2,869;2,084;2,905;2,415;3,194;2,497;2,973;2,478;2,831;2,327;2,803;2,105;21,4;1340;930;6;VT03192U.1;0,048;0,59;A;32,37;53,89;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,3;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.1/11L/FEE4E.TNNN;GADC RX;035.1/11L/FEE4E.TNNN;n/a;finoox;203-1AGR.2HH.1HQ.RJW5-R23.01.0800.000;GADC RX 035.1-06_1-04-EE31-CL-E32AX-2907_Epoxy;3743;E;1;1;2907;Axial;3,332;2,52;3,41;2,89;3,682;2,925;3,477;2,908;3,299;2,779;3,315;2,556;26,75;1494;930;6;VT03192U.1;0,048;0,59;A;33,21;54,78;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.1/31L/FEE4A.TNPN;GADC RX;035.1/31L/FEE4A.TNPN;n/a;finoox;203-1ALY.2HH.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_3-04-AE31-CL-E32AX-2907_Epoxy;6823;A;3;1;2907;Axial;10,035;7,458;10,147;8,527;11,116;8,729;10,365;8,666;9,856;8,198;9,854;7,53;80,25;4483;930;10;VT03192U.1;0,145;0,59;A;37,45;59,55;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31L/DEE7A.TNPN;GADC RX;035.1/31L/DEE7A.TNPN;n/a;finoox;203-1AME.2HH.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_3-07-AE31-CL-E32AX-2907_Epoxy;6274;A;3;1;2907;Axial;6,683;4,981;6,837;5,737;7,57;5,961;7,015;5,937;6,773;5,608;6,61;5,083;31,64;5027;930;11;VT03192U.1;0,146;0,59;A;39,71;61,81;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41L/HDE7A.TNNN;GADC RX;035.1/41L/HDE7A.TNNN;n/a;finoox;203-1ANL.2HH.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_4-07-AE31-CC-E32AX-2907_Epoxy;7622;A;4;1;2907;Axial;11,558;8,504;11,963;9,907;12,88;10,067;12,25;10,052;11,763;9,553;11,36;8,549;67,49;5749;930;12;VT03192U.1;0,193;0,59;A+;38,01;60,31;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,4;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WE/DDA4A.TNPN;GADC RX;035.2/2WE/DDA4A.TNPN;n/a;finoox;203-1A9S.2PY.1HC.RJP9-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3126_Alu;3784;A;2;1;3126;Axial;3,885;2,66;4,173;3,273;4,487;3,384;4,284;3,359;4,088;3,153;3,786;2,658;28,53;2206;585;6;VT03208;0,096;0,22;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,8;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/4WE/FEE4A.TNPN;GADC RX;035.2/4WE/FEE4A.TNPN;n/a;finoox;203-1AP2.2PY.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3126_Epoxy;7092;A;4;1;3126;Axial;10,964;8,003;11,244;9,273;12,063;9,416;11,395;9,381;10,922;8,884;10,709;7,976;107;4622;585;9;VT03208;0,191;0,22;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,2;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WE/HEE4E.TNNN;GADC RX;035.2/4WE/HEE4E.TNNN;n/a;finoox;203-1AP5.2PY.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3126_Epoxy;8329;E;4;1;3126;Axial;11,673;8,909;12,041;10,131;12,615;10;12,059;9,996;11,566;9,605;11,62;8,951;142,67;4362;585;8;VT03208;0,192;0,22;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;149,4;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4WE/FEE7A.TNNN;GADC RX;035.2/4WE/FEE7A.TNNN;n/a;finoox;203-1APL.2PY.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3126_Epoxy;6781;A;4;1;3126;Axial;9,658;7,23;9,977;8,341;10,706;8,444;10,204;8,436;9,783;8,036;9,587;7,295;63,27;5087;585;9;VT03208;0,19;0,22;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123,3;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WE/DDC4A.TNNN;GADC RX;035.2/2WE/DDC4A.TNNN;n/a;finoox;203-1AS0.2PY.1HC.RJP9-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3126_PC;4570;A;2;1;3126;Axial;3,458;2,367;3,714;2,913;3,993;3,012;3,813;2,989;3,638;2,807;3,37;2,365;28,53;2206;585;6;VT03208;0,096;0,22;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,9;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/1WE/DEC4A.TNPN;GADC RX;035.2/1WE/DEC4A.TNPN;n/a;finoox;203-1AQY.2PY.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3126_PC;4000;A;1;1;3126;Axial;2,139;1,593;2,179;1,834;2,382;1,883;2,23;1,866;2,103;1,769;2,127;1,62;17,83;1221;585;5;VT03208;0,048;0,22;B;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/2XE/DEA4E.TNNN;GADC RX;035.2/2XE/DEA4E.TNNN;n/a;finoox;203-1AAV.2Q0.1HL.RJW5-R23.01.0800.000;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3128_Alu;4270;E;2;1;3128;Axial;4,321;3,162;4,365;3,629;4,79;3,75;4,475;3,716;4,252;3,502;4,208;3,203;35,67;2153;515;6;VT03208;0,1;0,23;B;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.2/3XE/HEA4E.TNNN;GADC RX;035.2/3XE/HEA4E.TNNN;n/a;finoox;203-1AD3.2Q0.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_3-04-E0X-CL-E32AX-3128_Alu;6748;E;3;1;3128;Axial;7,841;5,946;8,122;6,789;8,447;6,686;8,095;6,689;7,791;6,421;7,803;5,959;107;2870;515;6;VT03208;0,151;0,23;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;114,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/3XE/DDA7E.TNPN;GADC RX;035.2/3XE/DDA7E.TNPN;n/a;finoox;203-1ABD.2Q0.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3128_Alu;5476;E;3;1;3128;Axial;4,684;3,554;4,82;4,083;5,271;4,183;4,981;4,162;4,75;3,971;4,674;3,63;25,31;3206;515;8;VT03208;0,15;0,23;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XE/FEE7E.TNPN;GADC RX;035.2/1XE/FEE7E.TNPN;n/a;finoox;203-1AH9.2Q0.1HD.RJVZ-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3128_Epoxy;3727;E;1;1;3128;Axial;2,189;1,672;2,268;1,908;2,417;1,92;2,313;1,914;2,216;1,841;2,183;1,692;15,82;1127;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GADC RX 035.2/4XE/FEC7A.TNPN;GADC RX;035.2/4XE/FEC7A.TNPN;n/a;finoox;203-1AXC.2Q0.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3128_PC;7952;A;4;1;3128;Axial;8,328;6,315;8,594;7,239;9,21;7,284;8,78;7,273;8,422;6,955;8,303;6,386;63,27;4506;515;8;VT03208;0,199;0,23;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123,3;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3XN/DEA4E.TNNN;GADC RX;035.2/3XN/DEA4E.TNNN;n/a;finoox;203-1ACZ.2PW.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3124_Alu;5785;E;3;1;3124;Axial;10,417;7,209;11,014;8,744;12,072;9,32;11,589;9,187;10,983;8,578;10,087;7,255;53,5;7538;1470;16;VT03207;0,61;0,93;D;58,18;80,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XN/FDA7E.TNPN;GADC RX;035.2/1XN/FDA7E.TNPN;n/a;finoox;203-1A77.2PW.1HK.RJW4-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3124_Alu;3386;E;1;1;3124;Axial;3,373;2,576;3,457;2,948;3,772;3,02;3,604;2,997;3,44;2,871;3,375;2,651;12,65;2354;1470;10;VT03207;0,208;0,93;D;53,98;75,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;6;yes;piece;1
GADC RX 035.2/3XN/HDA7E.TNPN;GADC RX;035.2/3XN/HDA7E.TNPN;n/a;finoox;203-1ABH.2PW.1H3.RJWU-R23.01.0800.010;GADC RX 035.2-08_3-07-E0X-CC-E32AX-3124_Alu;6207;E;3;1;3124;Axial;12,07;8,902;12,388;10,279;13,401;10,476;12,598;10,431;12,215;9,934;11,802;9,019;50,62;6795;1470;16;VT03207;0,63;0,93;C;58,22;80,28;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;104,1;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XN/DEE4E.TNNN;GADC RX;035.2/4XN/DEE4E.TNNN;n/a;finoox;203-1AP1.2PW.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3124_Epoxy;6905;E;4;1;3124;Axial;14,42;10,488;14,303;12,046;16,487;13,088;15,05;12,768;14,107;11,845;13,993;10,812;71,34;10050;1470;19;VT03207;0,813;0,93;D;59,19;81,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,8;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4XN/FDE7A.TNNN;GADC RX;035.2/4XN/FDE7A.TNNN;n/a;finoox;203-1ANJ.2PW.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3124_Epoxy;6167;A;4;1;3124;Axial;12,486;8,496;13,759;10,638;14,52;10,675;14,004;10,689;13,473;10,137;12,28;8,481;50,62;9415;1470;20;VT03207;0,831;0,93;D;59,23;81,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;113,5;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XN/FDE7E.TNNN;GADC RX;035.2/1XN/FDE7E.TNNN;n/a;finoox;203-1AG7.2PW.1HK.RJW4-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3124_Epoxy;3176;E;1;1;3124;Axial;3,317;2,531;3,418;2,901;3,718;2,981;3,552;2,957;3,389;2,834;3,32;2,606;12,65;2354;1470;10;VT03207;0,208;0,93;D;53,98;75,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,1;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GADC RX 035.2/2XN/FEC7E.TNPN;GADC RX;035.2/2XN/FEC7E.TNPN;n/a;finoox;203-1ATH.2PW.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3124_PC;5898;E;2;1;3124;Axial;7,236;5,59;7,526;6,378;8,154;6,567;7,803;6,512;7,457;6,244;7,262;5,764;31,64;5162;1470;14;VT03207;0,402;0,93;D;56,68;78,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3XN/DDC4E.TNNN;GADC RX;035.2/3XN/DDC4E.TNNN;n/a;finoox;203-1ATZ.2PW.1HF.RJWV-R23.01.0800.000;GADC RX 035.2-04_3-04-E0X-CC-E32AX-3124_PC;6425;E;3;1;3124;Axial;8,216;6,107;8,34;7,163;9,566;7,622;8,8;7,483;8,199;7,049;8,18;6,347;42,8;6835;1470;16;VT03207;0,629;0,93;E;58,22;80,28;5,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;89,7;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/1WL/FEA4A.TNPN;GADC RX;035.2/1WL/FEA4A.TNPN;n/a;finoox;203-1A8S.2PX.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3125_Alu;3164;A;1;1;3125;Axial;3,326;2,52;3,405;2,887;3,671;2,919;3,418;2,901;3,294;2,774;3,311;2,555;26,75;1463;850;5;VT03208;0,062;0,3;A;42,94;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,9;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.2/3WL/DDA4A.TNPN;GADC RX;035.2/3WL/DDA4A.TNPN;n/a;finoox;203-1ABW.2PX.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3125_Alu;4936;A;3;1;3125;Axial;7,05;5,023;7,208;5,88;7,934;6,263;7,503;6,139;7,11;5,739;6,793;5,061;42,8;4208;850;10;VT03208;0,186;0,3;B;47,22;69,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,4;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WL/DDA7A.TNPN;GADC RX;035.2/4WL/DDA7A.TNPN;n/a;finoox;203-1ADG.2PX.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3125_Alu;5960;A;4;1;3125;Axial;7,481;5,215;8,015;6,385;8,652;6,534;8,294;6,514;7,935;6,166;7,324;5,235;33,75;6056;850;13;VT03208;0,247;0,3;B;48,23;70,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WL/FEE4A.TNNN;GADC RX;035.2/3WL/FEE4A.TNNN;n/a;finoox;203-1ALY.2PX.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3125_Epoxy;5889;A;3;1;3125;Axial;9,872;7,36;10,021;8,426;10,941;8,599;10,216;8,542;9,715;8,087;9,737;7,45;80,25;4388;850;9;VT03208;0,186;0,3;A;47,18;69,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,5;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
