TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/4WL/HDE4E.TNPN;GADC RX;035.2/4WL/HDE4E.TNPN;n/a;finoox;203-1AN3.2PX.1H3.RJWV-R23.01.0800.010;GADC RX 035.2-08_4-04-E0W-CC-E32AX-3125_Epoxy;7877;E;4;1;3125;Axial;12,155;8,838;12,51;10,282;13,367;10,428;12,664;10,389;12,144;9,843;11,858;8,865;114,14;4967;850;10;VT03208;0,25;0,3;A;48,23;70,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;130;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4WL/HEE7E.TNPN;GADC RX;035.2/4WL/HEE7E.TNPN;n/a;finoox;203-1APP.2PX.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3125_Epoxy;8309;E;4;1;3125;Axial;12,955;9,749;13,44;11,233;14,375;11,344;13,708;11,341;13,166;10,808;12,873;9,839;84,37;6176;850;11;VT03208;0,247;0,3;A;48,19;70,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;147,7;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WL/HDC7E.TNNN;GADC RX;035.2/1WL/HDC7E.TNNN;n/a;finoox;203-1AQK.2PX.1H5.RJVY-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3125_PC;4433;E;1;1;3125;Axial;2,657;1,933;2,764;2,278;2,974;2,31;2,829;2,308;2,715;2,192;2,611;1,947;16,87;1410;850;6;VT03208;0,062;0,3;A;42,98;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.2/1WL/FEC7A.TNPN;GADC RX;035.2/1WL/FEC7A.TNPN;n/a;finoox;203-1ARJ.2PX.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3125_PC;4175;A;1;1;3125;Axial;2,636;2,042;2,754;2,312;2,949;2,374;2,838;2,354;2,701;2,259;2,63;2,087;15,82;1585;850;6;VT03208;0,062;0,3;A;42,94;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,7;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/3WL/DEC4A.TNPN;GADC RX;035.2/3WL/DEC4A.TNPN;n/a;finoox;203-1AUU.2PX.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3125_PC;6606;A;3;1;3125;Axial;7,335;5,269;7,424;6,105;8,167;6,457;7,69;6,346;7,29;5,938;7,065;5,319;53,5;4603;850;10;VT03208;0,185;0,3;B;47,18;69,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2XL/FEA4E.TNNN;GADC RX;035.2/2XL/FEA4E.TNNN;n/a;finoox;203-1AAX.2PZ.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3127_Alu;4563;E;2;1;3127;Axial;7,277;5,332;7,365;6,123;8,075;6,34;7,524;6,287;7,168;5,908;7,081;5,364;53,5;3332;930;9;VT03208;0,167;0,39;B;49,68;71,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;76,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/2XL/DDA7E.TNNN;GADC RX;035.2/2XL/DDA7E.TNNN;n/a;finoox;203-1A99.2PZ.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3127_Alu;4009;E;2;1;3127;Axial;4,145;3,188;4,308;3,666;4,759;3,817;4,511;3,776;4,285;3,615;4,164;3,294;16,87;3439;930;10;VT03208;0,167;0,39;C;49,72;71,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,9;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11E/DDA4E.TNNN;GADC RX;035.1/11E/DDA4E.TNNN;n/a;finoox;203-1A7P.2HK.1HB.RJVQ-R23.01.0800.000;GADC RX 035.1-04_1-04-EE51-CC-E32AX-2909_Alu;3055;E;1;1;2909;Axial;1,724;1,191;1,803;1,441;1,946;1,482;1,844;1,472;1,76;1,384;1,676;1,193;14,27;884;535;4;VT03192U.1;0,022;0,18;A+;21,61;43,14;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37;16;16;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;16;4;yes;piece;1
GADC RX 035.1/11E/FEE4A.TNPN;GADC RX;035.1/11E/FEE4A.TNPN;n/a;finoox;203-1AGQ.2HK.1HD.RJVZ-R23.01.0000.010;GADC RX 035.1-06_1-04-AE51-CL-E32AX-2909_Epoxy;3427;A;1;1;2909;Axial;2,313;1,75;2,384;2,007;2,522;1,992;2,404;1,989;2,294;1,909;2,301;1,761;26,75;928;535;3;VT03192U.1;0,021;0,18;A+;22,66;44,23;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,1;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;14;6;yes;piece;1
GADC RX 035.1/31E/DDE4A.TNPN;GADC RX;035.1/31E/DDE4A.TNPN;n/a;finoox;203-1AKU.2HK.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_3-04-AE51-CC-E32AX-2909_Epoxy;5725;A;3;1;2909;Axial;5,338;3,954;5,399;4,533;5,947;4,666;5,542;4,642;5,257;4,36;5,261;4,006;42,8;2653;535;6;VT03192U.1;0,065;0,18;A+;25,85;47,91;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31E/FEE7E.TNPN;GADC RX;035.1/31E/FEE7E.TNPN;n/a;finoox;203-1AMH.2HK.1HR.RJTR-R23.01.0800.010;GADC RX 035.1-06_3-07-EE51-CL-E32AX-2909_Epoxy;7299;E;3;1;2909;Axial;6,2;4,651;6,462;5,37;6,867;5,393;6,547;5,392;6,291;5,148;6,179;4,694;47,46;3093;535;7;VT03192U.1;0,063;0,18;A+;29,13;51,23;9,4;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;98,6;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/11E/DEC7E.TNPN;GADC RX;035.1/11E/DEC7E.TNPN;n/a;finoox;203-1ARH.2HK.1HA.RJVP-R23.01.0800.010;GADC RX 035.1-04_1-07-EE51-CL-E32AX-2909_PC;4448;E;1;1;2909;Axial;1,493;1,037;1,593;1,268;1,695;1,28;1,624;1,281;1,561;1,213;1,461;1,04;10,55;1063;535;4;VT03192U.1;0,021;0,18;A+;25,27;46,84;2,1;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;40,8;16;16;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;20;4;yes;piece;1
GADC RX 035.1/21E/HEC7A.TNPN;GADC RX;035.1/21E/HEC7A.TNPN;n/a;finoox;203-1ATJ.2HK.1HW.RJTQ-R23.01.0000.010;GADC RX 035.1-08_2-07-AE51-CL-E32AX-2909_PC;5934;A;2;1;2909;Axial;4,384;3,428;4,584;3,842;4,768;3,829;4,616;3,822;4,443;3,67;4,374;3,464;42,18;2001;535;5;VT03192U.1;0,042;0,18;A+;27,08;48,92;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,6;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.1/31E/HEC7A.TNNN;GADC RX;035.1/31E/HEC7A.TNNN;n/a;finoox;203-1AVG.2HK.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_3-07-AE51-CL-E32AX-2909_PC;7745;A;3;1;2909;Axial;6,535;5,022;6,81;5,72;7,136;5,68;6,864;5,68;6,611;5,465;6,523;5,073;63,27;3001;535;6;VT03192U.1;0,064;0,18;A+;28,59;50,69;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;99,6;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/21E/FDC4A.TNNN;GADC RX;035.1/21E/FDC4A.TNNN;n/a;finoox;203-1AS2.2HK.1H8.RJT7-R23.01.0000.000;GADC RX 035.1-06_2-04-AE51-CC-E32AX-2909_PC;5180;A;2;1;2909;Axial;3,644;2,812;3,762;3,163;3,955;3,161;3,799;3,141;3,624;3,024;3,628;2,836;42,8;1638;535;5;VT03192U.1;0,044;0,18;A+;22,88;44,68;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,9;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/3WN/FEA7E.TNPN;GADC RX;035.2/3WN/FEA7E.TNPN;n/a;finoox;203-1ACH.2PV.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3123_Alu;6549;E;3;1;3123;Axial;11,2;8,247;11,443;9,536;12,534;9,818;11,874;9,762;11,343;9,267;10,852;8,317;47,46;7071;1340;15;VT03207;0,461;0,73;C;57,18;79,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;107,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WN/DDA7A.TNPN;GADC RX;035.2/4WN/DDA7A.TNPN;n/a;finoox;203-1ADG.2PV.1HF.RJWV-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3123_Alu;6034;A;4;1;3123;Axial;9,748;7,377;9,966;8,442;11,003;8,748;10,384;8,674;9,912;8,237;9,734;7,635;33,75;8953;1340;19;VT03207;0,626;0,73;D;58,23;80,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;105,7;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.2/4WN/FEE4A.TNNN;GADC RX;035.2/4WN/FEE4A.TNNN;n/a;finoox;203-1AP2.2PV.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3123_Epoxy;6797;A;4;1;3123;Axial;15,747;10,655;17,186;13,264;18,402;13,697;17,641;13,646;16,855;12,812;15,389;10,634;107;8710;1340;16;VT03207;0,632;0,73;C;58,19;80,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;129,2;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WN/DEE7E.TNPN;GADC RX;035.2/3WN/DEE7E.TNPN;n/a;finoox;203-1AMF.2PV.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3123_Epoxy;6091;E;3;1;3123;Axial;8,293;5,99;8,528;7,015;9,388;7,283;8,74;7,22;8,493;6,841;8,043;6,078;31,64;7288;1340;16;VT03207;0,455;0,73;D;57,18;79,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,4;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WN/FDE7E.TNPN;GADC RX;035.2/3WN/FDE7E.TNPN;n/a;finoox;203-1ALF.2PV.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3123_Epoxy;5841;E;3;1;3123;Axial;9,523;6,936;9,76;8,064;10,658;8,298;9,965;8,244;9,674;7,83;9,256;7,031;37,96;6448;1340;15;VT03207;0,476;0,73;C;57,22;79,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WN/HDE7A.TNPN;GADC RX;035.2/1WN/HDE7A.TNPN;n/a;finoox;203-1AG8.2PV.1H6.RJW3-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3123_Epoxy;3147;A;1;1;3123;Axial;3,68;2,784;3,778;3,205;4,132;3,27;3,912;3,257;3,738;3,104;3,679;2,844;16,87;2068;1340;9;VT03207;0,16;0,73;C;52,98;74,51;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.2/4WN/DEE7A.TNPN;GADC RX;035.2/4WN/DEE7A.TNPN;n/a;finoox;203-1APJ.2PV.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3123_Epoxy;6480;A;4;1;3123;Axial;11,031;8,4;11,338;9,667;12,565;10,054;11,886;9,954;11,319;9,514;11,016;8,698;42,18;9718;1340;18;VT03207;0,607;0,73;D;58,19;80,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;117,7;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.2/2WN/FDC4E.TNNN;GADC RX;035.2/2WN/FDC4E.TNNN;n/a;finoox;203-1AS3.2PV.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3123_PC;5253;E;2;1;3123;Axial;6,65;4,959;6,587;5,691;7,515;5,96;6,941;5,9;6,539;5,455;6,603;5,058;42,8;3884;1340;11;VT03207;0,325;0,73;D;55,72;77,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;70;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31N/DDA7A.TNPN;GADC RX;035.1/31N/DDA7A.TNPN;n/a;finoox;203-1ABC.2HF.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_3-07-AE11-CC-E32AX-2905_Alu;5618;A;3;1;2905;Axial;7,563;5,36;8,016;6,412;8,631;6,555;8,244;6,514;7,92;6,19;7,418;5,411;25,31;7628;1475;18;VT03192U.1;0,489;1,35;D;49,77;71,83;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,4;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21N/HDA7A.TNNN;GADC RX;035.1/21N/HDA7A.TNNN;n/a;finoox;203-1A9C.2HF.1H1.RJTV-R23.01.0000.000;GADC RX 035.1-08_2-07-AE11-CC-E32AX-2905_Alu;4372;A;2;1;2905;Axial;7,967;5,811;8,198;6,716;8,873;6,901;8,447;6,868;8,105;6,537;7,764;5,876;33,75;4593;1475;13;VT03192U.1;0,323;1,35;C;48,33;70,13;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,6;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11N/FEA7E.TNNN;GADC RX;035.1/11N/FEA7E.TNNN;n/a;finoox;203-1A89.2HF.1HQ.RJW2-R23.01.0800.000;GADC RX 035.1-06_1-07-EE11-CL-E32AX-2905_Alu;3686;E;1;1;2905;Axial;4,066;3,027;4,158;3,437;4,566;3,58;4,312;3,569;4,123;3,388;4,014;3,087;15,82;2725;1475;10;VT03192U.1;0,163;1,35;C;46,24;67,81;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,8;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.1/21N/HDE4E.TNPN;GADC RX;035.1/21N/HDE4E.TNPN;n/a;finoox;203-1AHV.2HF.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_2-04-EE11-CC-E32AX-2905_Epoxy;5454;E;2;1;2905;Axial;8,65;6,565;8,838;7,491;9,575;7,669;9,048;7,602;8,365;7,262;8,599;6,68;57,07;3971;1475;12;VT03192U.1;0,319;1,35;C;51;72,8;7,1;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;71,3;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41N/DDC7A.TNNN;GADC RX;035.1/41N/DDC7A.TNNN;n/a;finoox;203-1AW8.2HF.1HF.RJWV-R23.01.0000.000;GADC RX 035.1-04_4-07-AE11-CC-E32AX-2905_PC;7847;A;4;1;2905;Axial;9,64;7,26;9,835;8,289;10,838;8,585;10,24;8,516;9,788;8,081;9,583;7,493;33,75;10170;1475;21;VT03192U.1;0,651;1,35;D;50,78;73,08;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,5;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/41N/HDC7A.TNNN;GADC RX;035.1/41N/HDC7A.TNNN;n/a;finoox;203-1AWC.2HF.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_4-07-AE11-CC-E32AX-2905_PC;8538;A;4;1;2905;Axial;14,337;9,964;15,506;12,226;16,373;12,263;15,8;12,265;15,187;11,663;14,067;9,978;67,49;9187;1475;19;VT03192U.1;0,646;1,35;C;50,84;73,14;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,5;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41N/FDC4E.TNNN;GADC RX;035.1/41N/FDC4E.TNNN;n/a;finoox;203-1AVZ.2HF.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-04-EE11-CC-E32AX-2905_PC;8718;E;4;1;2905;Axial;12,506;8,208;14,124;10,61;15,045;10,811;14,538;10,852;13,832;10,164;12,22;8,141;85,6;8557;1475;18;VT03192U.1;0,642;1,35;D;51,77;74,07;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11S/FEA4E.TNPN;GADC RX;035.1/11S/FEA4E.TNPN;n/a;finoox;203-1A8T.2HJ.1HQ.RJPP-R23.01.0800.010;GADC RX 035.1-06_1-04-EE41-CL-E32AX-2908_Alu;3933;E;1;1;2908;Axial;2,806;2,175;2,924;2,443;3,057;2,454;2,95;2,437;2,817;2,335;2,794;2,199;26,75;1163;695;4;VT03192U.1;0,031;0,25;A+;27,52;49,09;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.1/21S/FDA4E.TNPN;GADC RX;035.1/21S/FDA4E.TNPN;n/a;finoox;203-1A9V.2HJ.1H8.RJW8-R23.01.0800.010;GADC RX 035.1-06_2-04-EE41-CC-E32AX-2908_Alu;4893;E;2;1;2908;Axial;4,852;3,665;4,946;4,181;5,329;4,209;5,024;4,203;4,787;4;4,821;3,695;42,8;2053;695;6;VT03192U.1;0,063;0,25;A+;28,44;50,24;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31S/DDA4E.TNPN;GADC RX;035.1/31S/DDA4E.TNPN;n/a;finoox;203-1ABX.2HJ.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_3-04-EE41-CC-E32AX-2908_Alu;6179;E;3;1;2908;Axial;6,251;4,516;6,274;5,164;6,902;5,456;6,481;5,379;6,147;5,038;6,022;4,556;42,8;3323;695;8;VT03192U.1;0,094;0,25;A;30,88;52,94;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21S/DDA7E.TNPN;GADC RX;035.1/21S/DDA7E.TNPN;n/a;finoox;203-1A99.2HJ.1HC.RJP9-R23.01.0800.010;GADC RX 035.1-04_2-07-EE41-CC-E32AX-2908_Alu;4706;E;2;1;2908;Axial;3,324;2,357;3,486;2,825;3,775;2,899;3,599;2,886;3,445;2,732;3,242;2,374;16,87;2438;695;7;VT03192U.1;0,061;0,25;A;31,34;53,14;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/21S/DDE4A.TNPN;GADC RX;035.1/21S/DDE4A.TNPN;n/a;finoox;203-1AHQ.2HJ.1HC.RJP9-R23.01.0000.010;GADC RX 035.1-04_2-04-AE41-CC-E32AX-2908_Epoxy;4274;A;2;1;2908;Axial;3,846;2,638;4,111;3,237;4,434;3,349;4,23;3,323;4,036;3,12;3,753;2,636;28,53;2215;695;6;VT03192U.1;0,062;0,25;A;29,38;51,18;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,9;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11S/DDE4E.TNNN;GADC RX;035.1/11S/DDE4E.TNNN;n/a;finoox;203-1AFM.2HJ.1HC.RJPK-R23.01.0800.000;GADC RX 035.1-04_1-04-EE41-CC-E32AX-2908_Epoxy;3262;E;1;1;2908;Axial;2,039;1,54;2,096;1,756;2,268;1,782;2,155;1,793;2,036;1,711;2,028;1,571;14,27;1108;695;5;VT03192U.1;0,031;0,25;A;26,64;48,17;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/41S/FDE4A.TNNN;GADC RX;035.1/41S/FDE4A.TNNN;n/a;finoox;203-1AN0.2HJ.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_4-04-AE41-CC-E32AX-2908_Epoxy;7186;A;4;1;2908;Axial;9,413;6,765;9,694;7,933;10,389;8,092;9,829;8,045;9,414;7,6;9,139;6,799;85,6;4105;695;9;VT03192U.1;0,126;0,25;A;30,95;53,25;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,3;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31S/HEE7E.TNPN;GADC RX;035.1/31S/HEE7E.TNPN;n/a;finoox;203-1AMK.2HJ.1JN.RJWP-R23.01.0800.010;GADC RX 035.1-08_3-07-EE41-CL-E32AX-2908_Epoxy;7813;E;3;1;2908;Axial;8,236;6,175;8,564;7,137;9,091;7,14;8,682;7,144;8,355;6,83;8,192;6,23;63,27;3738;695;8;VT03192U.1;0,091;0,25;A+;33,31;55,41;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11S/DEC7A.TNPN;GADC RX;035.1/11S/DEC7A.TNPN;n/a;finoox;203-1ARG.2HJ.1H4.RJW1-R23.01.0000.010;GADC RX 035.1-04_1-07-AE41-CL-E32AX-2908_PC;4220;A;1;1;2908;Axial;1,783;1,372;1,86;1,563;2,009;1,612;1,921;1,601;1,833;1,534;1,781;1,408;10,55;1323;695;5;VT03192U.1;0,03;0,25;A+;30,43;52;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/11S/FEC4A.TNNN;GADC RX;035.1/11S/FEC4A.TNNN;n/a;finoox;203-1AR0.2HJ.1HQ.RJPP-R23.01.0000.000;GADC RX 035.1-06_1-04-AE41-CL-E32AX-2908_PC;4169;A;1;1;2908;Axial;2,497;1,935;2,603;2,174;2,72;2,184;2,625;2,169;2,507;2,079;2,487;1,957;26,75;1163;695;4;VT03192U.1;0,031;0,25;A+;27,52;49,09;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/11M/HDA7E.TNNN;GADC RX;035.1/11M/HDA7E.TNNN;n/a;finoox;203-1A79.2HG.1H6.RJW3-R23.01.0800.000;GADC RX 035.1-08_1-07-EE21-CC-E32AX-2906_Alu;3647;E;1;1;2906;Axial;3,64;2,76;3,739;3,174;4,079;3,233;3,867;3,22;3,698;3,073;3,634;2,82;16,87;1989;1310;8;VT03192U.1;0,112;0,98;B;40,58;62,1;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/41M/HEA7A.TNPN;GADC RX;035.1/41M/HEA7A.TNPN;n/a;finoox;203-1AEN.2HG.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_4-07-AE21-CL-E32AX-2906_Alu;8205;A;4;1;2906;Axial;16,815;12,021;17,652;14,35;18,928;14,545;18,122;14,516;17,4;13,805;16,428;12,077;84,37;8951;1310;17;VT03192U.1;0,432;0,98;A;47,07;69,41;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,6;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41M/HDE4E.TNNN;GADC RX;035.1/41M/HDE4E.TNNN;n/a;finoox;203-1AN3.2HG.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_4-04-EE21-CC-E32AX-2906_Epoxy;8546;E;4;1;2906;Axial;14,818;10,339;15,735;12,557;16,809;12,86;16,056;12,787;15,351;12,03;14,48;10,365;114,14;6862;1310;14;VT03192U.1;0,459;0,98;C;46,88;69,18;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,7;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41M/HDE7E.TNPN;GADC RX;035.1/41M/HDE7E.TNPN;n/a;finoox;203-1ANM.2HG.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_4-07-EE21-CC-E32AX-2906_Epoxy;8575;E;4;1;2906;Axial;14,112;10,015;14,964;12,053;16,002;12,196;15,356;12,176;14,747;11,575;13,806;10,045;67,49;7956;1310;16;VT03192U.1;0,447;0,98;B;45,82;68,12;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,7;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21M/DDC7E.TNNN;GADC RX;035.1/21M/DDC7E.TNNN;n/a;finoox;203-1ASD.2HG.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_2-07-EE21-CC-E32AX-2906_PC;5462;E;2;1;2906;Axial;4,448;3,378;4,569;3,875;5,031;4,013;4,777;3,979;4,545;3,778;4,458;3,488;16,87;4359;1310;13;VT03192U.1;0,218;0,98;C;44,17;65,97;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31M/HEC4E.TNPN;GADC RX;035.1/31M/HEC4E.TNPN;n/a;finoox;203-1AUZ.2HG.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_3-04-EE21-CL-E32AX-2906_PC;8864;E;3;1;2906;Axial;12,498;9,271;12,663;10,606;13,828;10,88;12,899;10,829;12,273;10,076;12,236;9,352;107;5947;1310;13;VT03192U.1;0,335;0,98;B;44,76;66,86;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/11L/FDA7E.TNPN;GADC RX;035.1/11L/FDA7E.TNPN;n/a;finoox;203-1A77.2HH.1HH.RJVX-R23.01.0800.010;GADC RX 035.1-06_1-07-EE31-CC-E32AX-2907_Alu;3612;E;1;1;2907;Axial;2,545;1,903;2,618;2,201;2,872;2,262;2,709;2,254;2,582;2,139;2,528;1,937;12,65;1491;930;6;VT03192U.1;0,048;0,59;A;33,21;54,74;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.1/31L/HDA7A.TNNN;GADC RX;035.1/31L/HDA7A.TNNN;n/a;finoox;203-1ABG.2HH.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_3-07-AE31-CC-E32AX-2907_Alu;6067;A;3;1;2907;Axial;8,851;6,82;9,144;7,76;9,821;7,86;9,371;7,829;8,96;7,511;8,826;6,928;50,62;4312;930;10;VT03192U.1;0,145;0,59;A+;37;59,06;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,8;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11L/HEE4E.TNNN;GADC RX;035.1/11L/HEE4E.TNNN;n/a;finoox;203-1AGT.2HH.1H2.RJW5-R23.01.0800.000;GADC RX 035.1-08_1-04-EE31-CL-E32AX-2907_Epoxy;4038;E;1;1;2907;Axial;3,538;2,678;3,627;3,063;3,864;3,063;3,671;3,053;3,504;2,922;3,524;2,706;35,67;1418;930;5;VT03192U.1;0,048;0,59;A;32,59;54,16;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;12;8;yes;piece;1
GADC RX 035.1/31L/DDE4A.TNNN;GADC RX;035.1/31L/DDE4A.TNNN;n/a;finoox;203-1AKU.2HH.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_3-04-AE31-CC-E32AX-2907_Epoxy;5484;A;3;1;2907;Axial;7,015;4,992;7,155;5,838;7,88;6,221;7,449;6,096;7,057;5,699;6,747;5,031;42,8;4290;930;10;VT03192U.1;0,145;0,59;A;36,95;59,01;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31L/HDE7E.TNNN;GADC RX;035.1/31L/HDE7E.TNNN;n/a;finoox;203-1ALH.2HH.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_3-07-EE31-CC-E32AX-2907_Epoxy;6827;E;3;1;2907;Axial;8,747;6,743;9,041;7,666;9,704;7,77;9,206;7,737;8,859;7,431;8,724;6,852;50,62;4312;930;10;VT03192U.1;0,145;0,59;A+;37;59,06;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41L/HEE7E.TNNN;GADC RX;035.1/41L/HEE7E.TNNN;n/a;finoox;203-1APP.2HH.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_4-07-EE31-CL-E32AX-2907_Epoxy;8978;E;4;1;2907;Axial;13,216;9,888;13,673;11,411;14,661;11,537;13,955;11,536;13,402;10,984;13,063;9,981;84,37;6327;930;12;VT03192U.1;0,194;0,59;A+;39,46;61,8;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,7;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11L/FDC7A.TNNN;GADC RX;035.1/11L/FDC7A.TNNN;n/a;finoox;203-1AQG.2HH.1HH.RJVX-R23.01.0000.000;GADC RX 035.1-06_1-07-AE31-CC-E32AX-2907_PC;3976;A;1;1;2907;Axial;2,367;1,77;2,434;2,047;2,671;2,104;2,519;2,097;2,401;1,99;2,351;1,802;12,65;1491;930;6;VT03192U.1;0,048;0,59;A;33,21;54,74;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.1/31L/DDC4A.TNPN;GADC RX;035.1/31L/DDC4A.TNPN;n/a;finoox;203-1ATY.2HH.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_3-04-AE31-CC-E32AX-2907_PC;6721;A;3;1;2907;Axial;6,324;4,506;6,487;5,285;7,14;5,634;6,757;5,52;6,402;5,16;6,097;4,539;42,8;4290;930;10;VT03192U.1;0,145;0,59;B;36,95;59,01;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2WE/DDE4A.TNPN;GADC RX;035.2/2WE/DDE4A.TNPN;n/a;finoox;203-1AHQ.2PY.1HC.RJP9-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3126_Epoxy;3845;A;2;1;3126;Axial;3,839;2,634;4,105;3,231;4,424;3,342;4,219;3,316;4,026;3,113;3,75;2,633;28,53;2206;585;6;VT03208;0,096;0,22;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,8;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/1WE/HEE4A.TNPN;GADC RX;035.2/1WE/HEE4A.TNPN;n/a;finoox;203-1AGS.2PY.1H2.RJPP-R23.01.0000.010;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3126_Epoxy;3444;A;1;1;3126;Axial;2,892;2,25;3,005;2,512;3,115;2,491;3,009;2,484;2,88;2,393;2,879;2,267;35,67;1090;585;4;VT03208;0,048;0,22;A;35,94;57,51;4,5;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;12;8;yes;piece;1
GADC RX 035.2/1WE/HEE4E.TNPN;GADC RX;035.2/1WE/HEE4E.TNPN;n/a;finoox;203-1AGT.2PY.1H2.RJPP-R23.01.0800.010;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3126_Epoxy;4056;E;1;1;3126;Axial;2,892;2,25;3,005;2,512;3,115;2,491;3,009;2,484;2,88;2,393;2,879;2,267;35,67;1090;585;4;VT03208;0,048;0,22;A;35,94;57,51;4,5;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;12;8;yes;piece;1
GADC RX 035.2/1WE/FEE4A.TNPN;GADC RX;035.2/1WE/FEE4A.TNPN;n/a;finoox;203-1AGQ.2PY.1HD.RJVZ-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3126_Epoxy;3202;A;1;1;3126;Axial;2,711;1,993;2,777;2,307;2,994;2,335;2,817;2,334;2,694;2,207;2,668;2,008;26,75;1155;585;4;VT03208;0,048;0,22;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,5;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;14;6;yes;piece;1
GADC RX 035.2/4WE/FEE4A.TNNN;GADC RX;035.2/4WE/FEE4A.TNNN;n/a;finoox;203-1AP2.2PY.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3126_Epoxy;6851;A;4;1;3126;Axial;10,964;8,003;11,244;9,273;12,063;9,416;11,395;9,381;10,922;8,884;10,709;7,976;107;4622;585;9;VT03208;0,191;0,22;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,2;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WE/HEC7A.TNNN;GADC RX;035.2/2WE/HEC7A.TNNN;n/a;finoox;203-1ATJ.2PY.1HW.RJTQ-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3126_PC;5264;A;2;1;3126;Axial;5,16;3,955;5,364;4,512;5,666;4,509;5,435;4,503;5,22;4,331;5,145;3,997;42,18;2470;585;6;VT03208;0,095;0,22;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,6;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/1WE/HEC7E.TNPN;GADC RX;035.2/1WE/HEC7E.TNPN;n/a;finoox;203-1ARM.2PY.1H2.RJW5-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3126_PC;4957;E;1;1;3126;Axial;2,536;1,99;2,659;2,224;2,778;2,239;2,687;2,227;2,582;2,148;2,534;2,024;21,09;1235;585;5;VT03208;0,048;0,22;A;35,94;57,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.2/2WE/FEC4A.TNPN;GADC RX;035.2/2WE/FEC4A.TNPN;n/a;finoox;203-1ASY.2PY.1HR.RJTN-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3126_PC;5260;A;2;1;3126;Axial;4,992;3,804;5,112;4,334;5,45;4,34;5,187;4,321;4,945;4,143;4,963;3,841;53,5;2311;585;6;VT03208;0,096;0,22;A;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/3WE/HEC4A.TNPN;GADC RX;035.2/3WE/HEC4A.TNPN;n/a;finoox;203-1AUY.2PY.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3126_PC;7329;A;3;1;3126;Axial;7,726;5,748;8,007;6,635;8,417;6,588;8,009;6,598;7,708;6,292;7,638;5,758;107;3271;585;7;VT03208;0,144;0,22;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/4XE/DEC7E.TNNN;GADC RX;035.2/4XE/DEC7E.TNNN;n/a;finoox;203-1AXB.2Q0.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3128_PC;7763;E;4;1;3128;Axial;6,588;4,84;6,807;5,638;7,351;5,759;6,999;5,745;6,703;5,449;6,481;4,892;42,18;4652;515;9;VT03208;0,199;0,23;B;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4XE/DEC4A.TNPN;GADC RX;035.2/4XE/DEC4A.TNPN;n/a;finoox;203-1AWS.2Q0.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3128_PC;7446;A;4;1;3128;Axial;7,664;5,375;7,939;6,411;8,567;6,601;8,115;6,549;7,751;6,167;7,409;5,403;71,34;4307;515;8;VT03208;0,2;0,23;B;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110,9;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3XE/FEC4A.TNNN;GADC RX;035.2/3XE/FEC4A.TNNN;n/a;finoox;203-1AUW.2Q0.1HS.RJTX-R23.01.0000.000;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3128_PC;6830;A;3;1;3128;Axial;6,715;5,258;7,012;5,901;7,372;5,897;7,086;5,861;6,785;5,645;6,767;5,302;80,25;3048;515;7;VT03208;0,151;0,23;B;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,1;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3XE/HEC4E.TNPN;GADC RX;035.2/3XE/HEC4E.TNPN;n/a;finoox;203-1AUZ.2Q0.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_3-04-E0X-CL-E32AX-3128_PC;8080;E;3;1;3128;Axial;6,978;5,292;7,228;6,042;7,517;5,951;7,205;5,953;6,934;5,714;6,945;5,304;107;2870;515;6;VT03208;0,151;0,23;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;114,5;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/4XN/FEA4A.TNPN;GADC RX;035.2/4XN/FEA4A.TNPN;n/a;finoox;203-1AF4.2PW.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3124_Alu;6847;A;4;1;3124;Axial;16,684;11,119;18,53;14,128;19,773;14,477;19,052;14,485;18,079;13,577;16,321;11,062;107;9561;1470;18;VT03207;0,827;0,93;D;59,19;81,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;129,2;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1XN/DDA4E.TNNN;GADC RX;035.2/1XN/DDA4E.TNNN;n/a;finoox;203-1A7P.2PW.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_1-04-E0X-CC-E32AX-3124_Alu;2995;E;1;1;3124;Axial;3,141;2,238;3,105;2,59;3,584;2,837;3,285;2,763;3,077;2,553;3,007;2,303;14,27;2278;1470;9;VT03207;0,21;0,93;E;53,98;75,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,6;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/2XN/DDA7A.TNNN;GADC RX;035.2/2XN/DDA7A.TNNN;n/a;finoox;203-1A98.2PW.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3124_Alu;3486;A;2;1;3124;Axial;5,091;3,823;5,195;4,384;5,739;4,541;5,413;4,504;5,171;4,274;5,065;3,938;16,87;4902;1470;14;VT03207;0,41;0,93;D;56,72;78,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XN/HDA7A.TNPN;GADC RX;035.2/1XN/HDA7A.TNPN;n/a;finoox;203-1A78.2PW.1H7.RJW9-R23.01.0000.010;GADC RX 035.2-08_1-07-A0X-CC-E32AX-3124_Alu;3070;A;1;1;3124;Axial;3,97;3,068;4,126;3,494;4,45;3,573;4,266;3,549;4,081;3,408;3,972;3,168;16,87;2265;1470;9;VT03207;0,21;0,93;C;53,98;75,51;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;41,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;C;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/2XN/FEA7A.TNNN;GADC RX;035.2/2XN/FEA7A.TNNN;n/a;finoox;203-1AAC.2PW.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3124_Alu;4070;A;2;1;3124;Axial;7,781;6,011;8,093;6,858;8,767;7,061;8,39;7,002;8,018;6,714;7,808;6,198;31,64;5162;1470;14;VT03207;0,402;0,93;C;56,68;78,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,4;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XN/FEE4A.TNPN;GADC RX;035.2/3XN/FEE4A.TNPN;n/a;finoox;203-1ALY.2PW.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3124_Epoxy;6088;A;3;1;3124;Axial;13,264;9,467;13,567;11,077;14,902;11,754;14,094;11,533;13,371;10,791;12,734;9,536;80,25;7171;1470;15;VT03207;0,62;0,93;D;58,18;80,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3XN/HEE4E.TNPN;GADC RX;035.2/3XN/HEE4E.TNPN;n/a;finoox;203-1AM1.2PW.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_3-04-E0X-CL-E32AX-3124_Epoxy;7367;E;3;1;3124;Axial;15,224;11,108;15,356;12,75;16,847;13,25;15,747;13,113;14,981;12,323;14,751;11,212;107;6806;1470;15;VT03207;0,63;0,93;D;58,18;80,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;120,1;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3XN/FDE7E.TNPN;GADC RX;035.2/3XN/FDE7E.TNPN;n/a;finoox;203-1ALF.2PW.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3124_Epoxy;5841;E;3;1;3124;Axial;9,964;7,222;10,292;8,437;11,18;8,657;10,648;8,601;10,185;8,175;9,692;7,294;37,96;7062;1470;17;VT03207;0,623;0,93;D;58,22;80,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XN/FEE7A.TNNN;GADC RX;035.2/2XN/FEE7A.TNNN;n/a;finoox;203-1AKC.2PW.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3124_Epoxy;4146;A;2;1;3124;Axial;7,644;5,908;7,958;6,739;8,669;6,963;8,268;6,901;7,879;6,613;7,675;6,092;31,64;5162;1470;14;VT03207;0,402;0,93;C;56,68;78,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,4;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XN/DEC7E.TNNN;GADC RX;035.2/1XN/DEC7E.TNNN;n/a;finoox;203-1ARH.2PW.1H4.RJPA-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3124_PC;4152;E;1;1;3124;Axial;2,761;2,021;2,816;2,341;3,114;2,429;2,939;2,409;2,807;2,286;2,702;2,061;10,55;2660;1470;10;VT03207;0,199;0,93;D;53,94;75,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/3XN/FEC7A.TNNN;GADC RX;035.2/3XN/FEC7A.TNNN;n/a;finoox;203-1AVE.2PW.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3124_PC;6758;A;3;1;3124;Axial;10,988;8,021;11,264;9,316;12,282;9,572;11,493;9,512;11,156;9,039;10,689;8,13;47,46;7743;1470;17;VT03207;0,603;0,93;D;58,18;80,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;99,5;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1XN/HEC7E.TNPN;GADC RX;035.2/1XN/HEC7E.TNPN;n/a;finoox;203-1ARM.2PW.1HV.RJWB-R23.01.0800.010;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3124_PC;4907;E;1;1;3124;Axial;4,312;3,284;4,445;3,778;4,823;3,832;4,586;3,819;4,384;3,655;4,307;3,36;21,09;2507;1470;9;VT03207;0,203;0,93;C;53,94;75,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;52,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.2/3WL/HDA4E.TNNN;GADC RX;035.2/3WL/HDA4E.TNNN;n/a;finoox;203-1AC1.2PX.1H3.RJWV-R23.01.0800.000;GADC RX 035.2-08_3-04-E0W-CC-E32AX-3125_Alu;6028;E;3;1;3125;Axial;9,386;7,149;9,581;8,142;10,233;8,15;9,715;8,12;9,279;7,767;9,331;7,218;85,6;3725;850;9;VT03208;0,188;0,3;A;47,22;69,28;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;101,2;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3WL/DEE4A.TNNN;GADC RX;035.2/3WL/DEE4A.TNNN;n/a;finoox;203-1ALW.2PX.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3125_Epoxy;5391;A;3;1;3125;Axial;8,131;5,835;8,205;6,759;9,03;7,139;8,496;7,019;8,053;6,571;7,828;5,899;53,5;4603;850;10;VT03208;0,185;0,3;B;47,18;69,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WL/HEE4A.TNPN;GADC RX;035.2/1WL/HEE4A.TNPN;n/a;finoox;203-1AGS.2PX.1H2.RJW5-R23.01.0000.010;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3125_Epoxy;3444;A;1;1;3125;Axial;3,451;2,65;3,581;3,025;3,807;3,017;3,622;3,009;3,456;2,885;3,47;2,674;35,67;1392;850;5;VT03208;0,062;0,3;A;42,94;64,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;12;8;yes;piece;1
GADC RX 035.2/4WL/HEE4A.TNNN;GADC RX;035.2/4WL/HEE4A.TNNN;n/a;finoox;203-1AP4.2PX.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3125_Epoxy;7527;A;4;1;3125;Axial;14,045;10,369;14,433;11,977;15,4;12,056;14,577;12,046;13,959;11,43;13,794;10,414;142,67;5566;850;10;VT03208;0,248;0,3;A;48,19;70,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;137,3;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/2WL/DEE7E.TNNN;GADC RX;035.2/2WL/DEE7E.TNNN;n/a;finoox;203-1AKB.2PX.1HL.RJW2-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3125_Epoxy;4311;E;2;1;3125;Axial;4,257;3,147;4,353;3,636;4,801;3,768;4,514;3,745;4,314;3,543;4,185;3,202;21,09;3256;850;9;VT03208;0,123;0,3;B;45,68;67,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,8;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.2/3WL/FEE7E.TNNN;GADC RX;035.2/3WL/FEE7E.TNNN;n/a;finoox;203-1AMH.2PX.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3125_Epoxy;6468;E;3;1;3125;Axial;8,47;6,485;8,739;7,423;9,446;7,547;8,924;7,509;8,584;7,195;8,454;6,604;47,46;4755;850;10;VT03208;0,185;0,3;A;47,18;69,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WL/FEC7A.TNNN;GADC RX;035.2/4WL/FEC7A.TNNN;n/a;finoox;203-1AXC.2PX.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3125_PC;7711;A;4;1;3125;Axial;10,53;7,675;10,913;8,992;11,788;9,179;11,212;9,152;10,751;8,686;10,308;7,734;63,27;6340;850;12;VT03208;0,247;0,3;A;48,19;70,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3WL/DDC4E.TNNN;GADC RX;035.2/3WL/DDC4E.TNNN;n/a;finoox;203-1ATZ.2PX.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3125_PC;6337;E;3;1;3125;Axial;6,274;4,471;6,415;5,234;7,061;5,574;6,678;5,463;6,328;5,108;6,046;4,504;42,8;4208;850;10;VT03208;0,186;0,3;C;47,22;69,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1XL/FEA7A.TNPN;GADC RX;035.2/1XL/FEA7A.TNPN;n/a;finoox;203-1A88.2PZ.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3127_Alu;3159;A;1;1;3127;Axial;3,097;2,382;3,216;2,726;3,488;2,796;3,327;2,776;3,166;2,661;3,093;2,439;15,82;1801;930;7;VT03208;0,083;0,39;A;46,94;68,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,7;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/3XL/HEA7A.TNNN;GADC RX;035.2/3XL/HEA7A.TNNN;n/a;finoox;203-1ACJ.2PZ.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3127_Alu;6063;A;3;1;3127;Axial;10,871;8,393;11,232;9,532;12,049;9,655;11,441;9,615;11,01;9,224;10,848;8,526;63,27;5263;930;11;VT03208;0,25;0,39;A;51,18;73,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,7;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XL/FEE4E.TNPN;GADC RX;035.2/3XL/FEE4E.TNPN;n/a;finoox;203-1ALZ.2PZ.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3127_Epoxy;6761;E;3;1;3127;Axial;10,789;7,924;10,885;9,084;11,967;9,403;11,138;9,326;10,607;8,764;10,488;8,001;80,25;4998;930;11;VT03208;0,25;0,39;B;51,18;73,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3XL/DEE7A.TNNN;GADC RX;035.2/3XL/DEE7A.TNNN;n/a;finoox;203-1AME.2PZ.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3127_Epoxy;5338;A;3;1;3127;Axial;7,121;5,264;7,263;6,015;8,055;6,329;7,46;6,284;7,209;5,936;6,983;5,355;31,64;5554;930;12;VT03208;0,249;0,39;B;51,18;73,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,6;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
