TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/1XL/HEC7E.TNPN;GADC RX;035.2/1XL/HEC7E.TNPN;n/a;finoox;203-1ARM.2PZ.1H2.RJW5-R23.01.0800.010;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3127_PC;4957;E;1;1;3127;Axial;3,292;2,507;3,396;2,872;3,639;2,907;3,481;2,899;3,332;2,771;3,282;2,54;21,09;1754;930;7;VT03208;0,083;0,39;A;46,94;68,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.1/11E/FEA4E.TNPN;GADC RX;035.1/11E/FEA4E.TNPN;n/a;finoox;203-1A8T.2HK.1HD.RJVZ-R23.01.0800.010;GADC RX 035.1-06_1-04-EE51-CL-E32AX-2909_Alu;3920;E;1;1;2909;Axial;2,331;1,763;2,402;2,022;2,541;2,007;2,421;2,004;2,311;1,923;2,319;1,774;26,75;928;535;3;VT03192U.1;0,021;0,18;A+;22,66;44,23;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,8;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;14;6;yes;piece;1
GADC RX 035.1/41E/DDA4E.TNPN;GADC RX;035.1/41E/DDA4E.TNPN;n/a;finoox;203-1AE1.2HK.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_4-04-EE51-CC-E32AX-2909_Alu;7479;E;4;1;2909;Axial;6,964;4,898;7,259;5,851;7,834;6,027;7,426;5,981;7,093;5,627;6,754;4,914;57,07;3538;535;7;VT03192U.1;0,087;0,18;A+;26,86;49,16;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;102;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41E/DDA4E.TNNN;GADC RX;035.1/41E/DDA4E.TNNN;n/a;finoox;203-1AE1.2HK.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_4-04-EE51-CC-E32AX-2909_Alu;7238;E;4;1;2909;Axial;6,964;4,898;7,259;5,851;7,834;6,027;7,426;5,981;7,093;5,627;6,754;4,914;57,07;3538;535;7;VT03192U.1;0,087;0,18;A+;26,86;49,16;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;102;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41E/FEA7E.TNNN;GADC RX;035.1/41E/FEA7E.TNNN;n/a;finoox;203-1AEM.2HK.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_4-07-EE51-CL-E32AX-2909_Alu;8250;E;4;1;2909;Axial;8,391;6,42;8,711;7,327;9,243;7,347;8,846;7,331;8,488;7,048;8,375;6,499;63,27;4124;535;8;VT03192U.1;0,084;0,18;A+;30,13;52,48;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,6;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41E/DEE4E.TNNN;GADC RX;035.1/41E/DEE4E.TNNN;n/a;finoox;203-1AP1.2HK.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_4-04-EE51-CL-E32AX-2909_Epoxy;7763;E;4;1;2909;Axial;8,076;5,743;8,308;6,769;8,975;6,941;8,478;6,901;8,099;6,504;7,835;5,772;71,34;3937;535;7;VT03192U.1;0,085;0,18;A+;29,26;51,6;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;113,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31E/DDC7A.TNNN;GADC RX;035.1/31E/DDC7A.TNNN;n/a;finoox;203-1AUA.2HK.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_3-07-AE51-CC-E32AX-2909_PC;6459;A;3;1;2909;Axial;4,106;3,137;4,24;3,59;4,603;3,669;4,377;3,644;4,169;3,495;4,098;3,203;25,31;2936;535;7;VT03192U.1;0,064;0,18;A+;28,17;50,23;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,6;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21E/DDC4E.TNNN;GADC RX;035.1/21E/DDC4E.TNNN;n/a;finoox;203-1AS1.2HK.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_2-04-EE51-CC-E32AX-2909_PC;5498;E;2;1;2909;Axial;3,083;2,155;3,224;2,591;3,479;2,668;3,298;2,647;3,149;2,491;3;2,165;28,53;1769;535;5;VT03192U.1;0,043;0,18;A;24,35;46,15;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,7;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/1WN/FDA4E.TNPN;GADC RX;035.2/1WN/FDA4E.TNPN;n/a;finoox;203-1A7R.2PV.1HK.RJW4-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3123_Alu;3390;E;1;1;3123;Axial;3,727;2,771;3,699;3,186;4,216;3,337;3,891;3,304;3,668;3,057;3,701;2,824;21,4;1942;1340;8;VT03207;0,163;0,73;D;52,98;74,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;6;yes;piece;1
GADC RX 035.2/3WN/HEA7A.TNPN;GADC RX;035.2/3WN/HEA7A.TNPN;n/a;finoox;203-1ACJ.2PV.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3123_Alu;6262;A;3;1;3123;Axial;13,143;9,896;13,472;11,36;14,696;11,586;13,902;11,557;13,285;11;13,019;10,067;63,27;6868;1340;15;VT03207;0,466;0,73;B;57,18;79,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;109,2;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WN/HEA7E.TNNN;GADC RX;035.2/4WN/HEA7E.TNNN;n/a;finoox;203-1AEP.2PV.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3123_Alu;7797;E;4;1;3123;Axial;17,026;12,152;17,935;14,546;19,211;14,731;18,407;14,704;17,677;13,984;16,655;12,237;84,37;9158;1340;17;VT03207;0,621;0,73;B;58,19;80,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;153;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WN/HEE4A.TNNN;GADC RX;035.2/4WN/HEE4A.TNNN;n/a;finoox;203-1AP4.2PV.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3123_Epoxy;7470;A;4;1;3123;Axial;18,147;12,741;19,153;15,36;20,479;15,705;19,503;15,596;18,688;14,712;17,674;12,741;142,67;8259;1340;15;VT03207;0,642;0,73;C;58,19;80,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1WN/DDE7A.TNPN;GADC RX;035.2/1WN/DDE7A.TNPN;n/a;finoox;203-1AG4.2PV.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3123_Epoxy;2845;A;1;1;3123;Axial;2,378;1,798;2,442;2,069;2,69;2,145;2,555;2,127;2,43;2,016;2,381;1,853;8,44;2238;1340;9;VT03207;0,157;0,73;D;52,98;74,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/1WN/HEE7E.TNPN;GADC RX;035.2/1WN/HEE7E.TNPN;n/a;finoox;203-1AHB.2PV.1HV.RJWB-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3123_Epoxy;3943;E;1;1;3123;Axial;4,29;3,295;4,443;3,774;4,808;3,844;4,584;3,827;4,376;3,667;4,284;3,368;21,09;2289;1340;8;VT03207;0,155;0,73;B;52,94;74,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;52,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.2/3WN/HDE7E.TNPN;GADC RX;035.2/3WN/HDE7E.TNPN;n/a;finoox;203-1ALH.2PV.1H3.RJWU-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3123_Epoxy;6333;E;3;1;3123;Axial;11,262;8,377;11,513;9,643;12,545;9,859;11,892;9,825;11,373;9,342;10,996;8,508;50,62;6205;1340;15;VT03207;0,481;0,73;C;57,22;79,28;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;104,1;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WN/DDC7A.TNPN;GADC RX;035.2/2WN/DDC7A.TNPN;n/a;finoox;203-1ASC.2PV.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3123_PC;4749;A;2;1;3123;Axial;4,529;3,421;4,615;3,92;5,099;4,061;4,825;4,027;4,605;3,824;4,52;3,538;16,87;4476;1340;13;VT03207;0,313;0,73;D;55,72;77,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;59;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3WN/HEC4A.TNPN;GADC RX;035.2/3WN/HEC4A.TNPN;n/a;finoox;203-1AUY.2PV.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3123_PC;7379;A;3;1;3123;Axial;12,872;9,492;13,041;10,872;14,222;11,199;13,294;11,121;12,653;10,455;12,559;9,577;107;6194;1340;13;VT03207;0,481;0,73;C;57,18;79,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;110,7;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/21N/FDA4A.TNPN;GADC RX;035.1/21N/FDA4A.TNPN;n/a;finoox;203-1A9U.2HF.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_2-04-AE11-CC-E32AX-2905_Alu;4425;A;2;1;2905;Axial;7,94;5,872;7,928;6,729;9,012;7,125;8,267;7,037;7,777;6,562;7,795;5,994;42,8;4279;1475;13;VT03192U.1;0,321;1,35;D;49,26;71,06;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41N/HEA7A.TNNN;GADC RX;035.1/41N/HEA7A.TNNN;n/a;finoox;203-1AEN.2HF.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_4-07-AE11-CL-E32AX-2905_Alu;7964;A;4;1;2905;Axial;18,385;12,92;19,664;15,693;20,889;15,801;20,105;15,788;19,32;15,016;18,005;12,954;84,37;10486;1475;19;VT03192U.1;0,652;1,35;B;51;73,34;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,6;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41N/FDE4E.TNPN;GADC RX;035.1/41N/FDE4E.TNPN;n/a;finoox;203-1AN1.2HF.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-04-EE11-CC-E32AX-2905_Epoxy;8019;E;4;1;2905;Axial;13,846;9,127;15,562;11,74;16,611;11,998;16,023;12,029;15,185;11,26;13,526;9,06;85,6;8557;1475;18;VT03192U.1;0,642;1,35;D;51,77;74,07;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41N/FDE4E.TNNN;GADC RX;035.1/41N/FDE4E.TNNN;n/a;finoox;203-1AN1.2HF.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-04-EE11-CC-E32AX-2905_Epoxy;7778;E;4;1;2905;Axial;13,846;9,127;15,562;11,74;16,611;11,998;16,023;12,029;15,185;11,26;13,526;9,06;85,6;8557;1475;18;VT03192U.1;0,642;1,35;D;51,77;74,07;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31N/FEE4A.TNPN;GADC RX;035.1/31N/FEE4A.TNPN;n/a;finoox;203-1ALY.2HF.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_3-04-AE11-CL-E32AX-2905_Epoxy;6823;A;3;1;2905;Axial;13,38;9,585;13,807;11,249;15,165;11,952;14,358;11,723;13,62;10,971;12,888;9,657;80,25;7388;1475;16;VT03192U.1;0,488;1,35;C;49,59;71,69;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,7;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21N/DEE4A.TNPN;GADC RX;035.1/21N/DEE4A.TNPN;n/a;finoox;203-1AJS.2HF.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_2-04-AE11-CL-E32AX-2905_Epoxy;4496;A;2;1;2905;Axial;7,375;5,331;7,308;6,138;8,453;6,693;7,702;6,524;7,217;6,043;7,131;5,495;35,67;5264;1475;14;VT03192U.1;0,326;1,35;D;48,53;70,37;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21N/DEE4A.TNNN;GADC RX;035.1/21N/DEE4A.TNNN;n/a;finoox;203-1AJS.2HF.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_2-04-AE11-CL-E32AX-2905_Epoxy;4255;A;2;1;2905;Axial;7,375;5,331;7,308;6,138;8,453;6,693;7,702;6,524;7,217;6,043;7,131;5,495;35,67;5264;1475;14;VT03192U.1;0,326;1,35;D;48,53;70,37;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11N/DEE4A.TNNN;GADC RX;035.1/11N/DEE4A.TNNN;n/a;finoox;203-1AGN.2HF.1HL.RJW5-R23.01.0000.000;GADC RX 035.1-04_1-04-AE11-CL-E32AX-2905_Epoxy;3017;A;1;1;2905;Axial;3,489;2,577;3,547;3,022;4,042;3,22;3,716;3,167;3,473;2,963;3,472;2,677;17,83;2632;1475;10;VT03192U.1;0,163;1,35;D;45,79;67,36;2,6;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,4;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.1/41N/DEE4E.TNNN;GADC RX;035.1/41N/DEE4E.TNNN;n/a;finoox;203-1AP1.2HF.1HN.SJ9U-R23.01.0800.000;GADC RX 035.1-04_4-04-EE11-CL-E32AX-2905_Epoxy;7871;E;4;1;2905;Axial;14,779;10,71;14,628;12,298;16,866;13,419;15,417;13,077;14,447;12,113;14,283;11,042;71,34;10528;1475;20;VT03192U.1;0,652;1,35;D;51,04;73,38;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/21N/DDC7E.TNPN;GADC RX;035.1/21N/DDC7E.TNPN;n/a;finoox;203-1ASD.2HF.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_2-07-EE11-CC-E32AX-2905_PC;5703;E;2;1;2905;Axial;4,814;3,617;4,88;4,138;5,424;4,285;5,116;4,251;4,89;4,033;4,787;3,737;16,87;5085;1475;15;VT03192U.1;0,326;1,35;D;48,27;70,07;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31N/HDC7E.TNNN;GADC RX;035.1/31N/HDC7E.TNNN;n/a;finoox;203-1AUF.2HF.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_3-07-EE11-CC-E32AX-2905_PC;7780;E;3;1;2905;Axial;11,317;8,334;11,621;9,632;12,563;9,814;11,814;9,77;11,47;9,306;11,06;8,443;50,62;6890;1475;16;VT03192U.1;0,485;1,35;C;49,84;71,89;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,7;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41N/FEC4E.TNPN;GADC RX;035.1/41N/FEC4E.TNPN;n/a;finoox;203-1AWV.2HF.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-04-EE11-CL-E32AX-2905_PC;9631;E;4;1;2905;Axial;15,058;10,007;16,796;12,779;17,917;13,054;17,277;13,074;16,375;12,25;14,737;9,931;107;9850;1475;18;VT03192U.1;0,65;1,35;D;50,6;72,94;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31N/HEC4A.TNPN;GADC RX;035.1/31N/HEC4A.TNPN;n/a;finoox;203-1AUY.2HF.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_3-04-AE11-CL-E32AX-2905_PC;8115;A;3;1;2905;Axial;13,884;10,101;13,987;11,599;15,335;12,073;14,356;11,937;13,662;11,219;13,395;10,172;107;6907;1475;15;VT03192U.1;0,485;1,35;C;49,78;71,87;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,3;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/41S/DEA4E.TNPN;GADC RX;035.1/41S/DEA4E.TNPN;n/a;finoox;203-1AF3.2HJ.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_4-04-EE41-CL-E32AX-2908_Alu;7848;E;4;1;2908;Axial;9,208;6,423;9,762;7,767;10,493;8,015;9,978;7,924;9,528;7,479;8,973;6,425;71,34;4927;695;9;VT03192U.1;0,122;0,25;A+;34,05;56,39;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;113,3;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31S/HEA4E.TNPN;GADC RX;035.1/31S/HEA4E.TNPN;n/a;finoox;203-1AD3.2HJ.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_3-04-EE41-CL-E32AX-2908_Alu;7681;E;3;1;2908;Axial;8,704;6,471;9,02;7,472;9,484;7,421;9,024;7,433;8,684;7,087;8,602;6,482;107;3282;695;7;VT03192U.1;0,094;0,25;A+;30,64;52,74;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/41S/FEA7A.TNPN;GADC RX;035.1/41S/FEA7A.TNPN;n/a;finoox;203-1AEL.2HJ.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-07-AE41-CL-E32AX-2908_Alu;7777;A;4;1;2908;Axial;9,819;7,332;10,144;8,471;10,891;8,584;10,376;8,577;9,949;8,164;9,732;7,392;63,27;5135;695;10;VT03192U.1;0,12;0,25;A+;35,01;57,35;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21S/FEE4A.TNNN;GADC RX;035.1/21S/FEE4A.TNNN;n/a;finoox;203-1AJU.2HJ.1HR.RJTR-R23.01.0000.000;GADC RX 035.1-06_2-04-AE41-CL-E32AX-2908_Epoxy;4536;A;2;1;2908;Axial;5,58;4,248;5,724;4,843;6,094;4,852;5,801;4,831;5,53;4,629;5,547;4,294;53,5;2326;695;6;VT03192U.1;0,062;0,25;A+;30,26;52,1;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,3;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/21S/FDC7E.TNNN;GADC RX;035.1/21S/FDC7E.TNNN;n/a;finoox;203-1ASF.2HJ.1H8.RJW8-R23.01.0800.000;GADC RX 035.1-06_2-07-EE41-CC-E32AX-2908_PC;5663;E;2;1;2908;Axial;4,011;3,085;4,153;3,515;4,473;3,573;4,261;3,555;4,071;3,413;4,004;3,139;25,31;2337;695;7;VT03192U.1;0,062;0,25;A+;30,4;52,2;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/31S/FDC7A.TNPN;GADC RX;035.1/31S/FDC7A.TNPN;n/a;finoox;203-1AUC.2HJ.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-07-AE41-CC-E32AX-2908_PC;7008;A;3;1;2908;Axial;6,023;4,639;6,232;5,278;6,714;5,366;6,396;5,338;6,11;5,126;6,012;4,722;37,96;3506;695;8;VT03192U.1;0,093;0,25;A+;31,91;53,96;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21S/HEC4E.TNPN;GADC RX;035.1/21S/HEC4E.TNPN;n/a;finoox;203-1AT1.2HJ.1HW.RJTQ-R23.01.0800.010;GADC RX 035.1-08_2-04-EE41-CL-E32AX-2908_PC;6586;E;2;1;2908;Axial;5,23;3,977;5,402;4,537;5,657;4,478;5,409;4,479;5,187;4,301;5,206;3,994;71,34;2188;695;6;VT03192U.1;0,063;0,25;A+;29,14;50,98;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,3;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;8;8;yes;piece;1
GADC RX 035.1/21M/HDA7A.TNPN;GADC RX;035.1/21M/HDA7A.TNPN;n/a;finoox;203-1A9C.2HG.1H1.RJTV-R23.01.0000.010;GADC RX 035.1-08_2-07-AE21-CC-E32AX-2906_Alu;4613;A;2;1;2906;Axial;7,29;5,395;7,467;6,197;8,134;6,378;7,643;6,353;7,388;6,04;7,149;5,47;33,75;3978;1310;12;VT03192U.1;0,223;0,98;B;43,31;65,11;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,6;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41M/DDA7E.TNNN;GADC RX;035.1/41M/DDA7E.TNNN;n/a;finoox;203-1ADH.2HG.1HF.RJWV-R23.01.0800.000;GADC RX 035.1-04_4-07-EE21-CC-E32AX-2906_Alu;7353;E;4;1;2906;Axial;9,617;7,287;9,825;8,343;10,864;8,643;10,249;8,569;9,782;8,138;9,599;7,525;33,75;8718;1310;18;VT03192U.1;0,436;0,98;C;46,68;68,98;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;102,9;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.1/21M/HDE4A.TNNN;GADC RX;035.1/21M/HDE4A.TNNN;n/a;finoox;203-1AHU.2HG.1H1.RJTS-R23.01.0000.000;GADC RX 035.1-08_2-04-AE21-CC-E32AX-2906_Epoxy;4553;A;2;1;2906;Axial;7,681;5,587;7,791;6,441;8,49;6,67;7,95;6,605;7,578;6,198;7,428;5,633;57,07;3431;1310;10;VT03192U.1;0,229;0,98;C;44,37;66,17;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,3;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/31M/DDE7A.TNPN;GADC RX;035.1/31M/DDE7A.TNPN;n/a;finoox;203-1ALC.2HG.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_3-07-AE21-CC-E32AX-2906_Epoxy;5685;A;3;1;2906;Axial;6,998;5,024;7,275;5,924;7,951;6,119;7,57;6,07;7,227;5,758;6,793;5,075;25,31;6538;1310;16;VT03192U.1;0,327;0,98;C;45,68;67,73;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,4;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31M/FDC7E.TNNN;GADC RX;035.1/31M/FDC7E.TNNN;n/a;finoox;203-1AUD.2HG.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_3-07-EE21-CC-E32AX-2906_PC;7319;E;3;1;2906;Axial;8,826;6,438;9,05;7,48;9,864;7,684;9,231;7,636;8,962;7,257;8,584;6,525;37,96;6238;1310;15;VT03192U.1;0,331;0,98;B;45,1;67,16;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,4;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11M/FDC4A.TNPN;GADC RX;035.1/11M/FDC4A.TNPN;n/a;finoox;203-1AQ4.2HG.1HK.RJW4-R23.01.0000.010;GADC RX 035.1-06_1-04-AE21-CC-E32AX-2906_PC;4238;A;1;1;2906;Axial;3,221;2,394;3,246;2,764;3,623;2,876;3,363;2,847;3,173;2,676;3,198;2,447;21,4;1850;1310;8;VT03192U.1;0,113;0,98;C;40,7;62,23;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;6;yes;piece;1
GADC RX 035.1/21M/HEC4A.TNNN;GADC RX;035.1/21M/HEC4A.TNNN;n/a;finoox;203-1AT0.2HG.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_2-04-AE21-CL-E32AX-2906_PC;5730;A;2;1;2906;Axial;8,271;6,114;8,373;7,005;9,144;7,193;8,545;7,149;8,147;6,73;8,077;6,154;71,34;3964;1310;10;VT03192U.1;0,223;0,98;B;43,26;65,1;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/21M/FEC4E.TNNN;GADC RX;035.1/21M/FEC4E.TNNN;n/a;finoox;203-1ASZ.2HG.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_2-04-EE21-CL-E32AX-2906_PC;6129;E;2;1;2906;Axial;7,567;5,717;7,699;6,57;8,502;6,77;7,949;6,702;7,505;6,378;7,51;5,836;53,5;4217;1310;11;VT03192U.1;0,22;0,98;B;43,7;65,54;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,1;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31M/HEC4E.TNNN;GADC RX;035.1/31M/HEC4E.TNNN;n/a;finoox;203-1AUZ.2HG.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_3-04-EE21-CL-E32AX-2906_PC;8623;E;3;1;2906;Axial;12,498;9,271;12,663;10,606;13,828;10,88;12,899;10,829;12,273;10,076;12,236;9,352;107;5947;1310;13;VT03192U.1;0,335;0,98;B;44,76;66,86;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,8;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/21L/FEA4A.TNNN;GADC RX;035.1/21L/FEA4A.TNNN;n/a;finoox;203-1AAW.2HH.1HR.RJTR-R23.01.0000.000;GADC RX 035.1-06_2-04-AE31-CL-E32AX-2907_Alu;4432;A;2;1;2907;Axial;6,755;5,013;6,843;5,741;7,495;5,883;6,991;5,841;6,648;5,524;6,634;5,058;53,5;2989;930;8;VT03192U.1;0,097;0,59;A;35,94;57,79;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,3;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31L/DDA4E.TNPN;GADC RX;035.1/31L/DDA4E.TNPN;n/a;finoox;203-1ABX.2HH.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_3-04-EE31-CC-E32AX-2907_Alu;6179;E;3;1;2907;Axial;7,106;5,063;7,289;5,938;8,022;6,33;7,592;6,202;7,194;5,798;6,851;5,1;42,8;4290;930;10;VT03192U.1;0,145;0,59;A;36,95;59,01;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31L/DEA7E.TNPN;GADC RX;035.1/31L/DEA7E.TNPN;n/a;finoox;203-1ACF.2HH.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_3-07-EE31-CL-E32AX-2907_Alu;6746;E;3;1;2907;Axial;6,786;5,051;6,939;5,827;7,583;6,053;7,122;6,026;6,878;5,687;6,697;5,154;31,64;5027;930;11;VT03192U.1;0,146;0,59;A;39,71;61,81;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41L/FEA7A.TNPN;GADC RX;035.1/41L/FEA7A.TNPN;n/a;finoox;203-1AEL.2HH.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-07-AE31-CL-E32AX-2907_Alu;7777;A;4;1;2907;Axial;11,517;8,365;11,946;9,823;12,903;10,034;12,278;10,002;11,773;9,491;11,26;8,426;63,27;6507;930;12;VT03192U.1;0,194;0,59;A+;40,05;62,39;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21L/HDA7A.TNPN;GADC RX;035.1/21L/HDA7A.TNPN;n/a;finoox;203-1A9C.2HH.1H1.RJTS-R23.01.0000.010;GADC RX 035.1-08_2-07-AE31-CC-E32AX-2907_Alu;4620;A;2;1;2907;Axial;5,825;4,461;6,002;5,09;6,429;5,157;6,121;5,14;5,889;4,917;5,808;4,526;33,75;2875;930;8;VT03192U.1;0,096;0,59;A+;35,5;57,3;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,8;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11L/FEA7A.TNPN;GADC RX;035.1/11L/FEA7A.TNPN;n/a;finoox;203-1A88.2HH.1HQ.RJW5-R23.01.0000.010;GADC RX 035.1-06_1-07-AE31-CL-E32AX-2907_Alu;3384;A;1;1;2907;Axial;2,888;2,233;3,012;2,533;3,234;2,602;3,099;2,581;2,956;2,476;2,88;2,283;15,82;1627;930;6;VT03192U.1;0,049;0,59;A+;34,8;56,37;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.1/11L/FEA7E.TNNN;GADC RX;035.1/11L/FEA7E.TNNN;n/a;finoox;203-1A89.2HH.1HQ.RJW5-R23.01.0800.000;GADC RX 035.1-06_1-07-EE31-CL-E32AX-2907_Alu;3686;E;1;1;2907;Axial;2,888;2,233;3,012;2,533;3,234;2,602;3,099;2,581;2,956;2,476;2,88;2,283;15,82;1627;930;6;VT03192U.1;0,049;0,59;A+;34,8;56,37;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.1/11L/DDE4E.TNNN;GADC RX;035.1/11L/DDE4E.TNNN;n/a;finoox;203-1AFM.2HH.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_1-04-EE31-CC-E32AX-2907_Epoxy;3262;E;1;1;2907;Axial;2,378;1,763;2,401;2,044;2,699;2,135;2,499;2,114;2,349;1,987;2,364;1,803;14,27;1430;930;6;VT03192U.1;0,048;0,59;A;32,71;54,24;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/31L/FDE7E.TNPN;GADC RX;035.1/31L/FDE7E.TNPN;n/a;finoox;203-1ALF.2HH.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-07-EE31-CC-E32AX-2907_Epoxy;6576;E;3;1;2907;Axial;7,565;5,707;7,761;6,566;8,417;6,737;8,031;6,71;7,658;6,371;7,523;5,816;37,96;4472;930;11;VT03192U.1;0,145;0,59;A;37,46;59,51;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11L/DDC7E.TNPN;GADC RX;035.1/11L/DDC7E.TNPN;n/a;finoox;203-1AQF.2HH.1HB.RJVN-R23.01.0800.010;GADC RX 035.1-04_1-07-EE31-CC-E32AX-2907_PC;4310;E;1;1;2907;Axial;1,735;1,188;1,876;1,476;2,023;1,508;1,941;1,505;1,855;1,423;1,696;1,192;8,44;1549;930;6;VT03192U.1;0,049;0,59;A;33,85;55,37;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.1/41L/DEC7E.TNPN;GADC RX;035.1/41L/DEC7E.TNPN;n/a;finoox;203-1AXB.2HH.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_4-07-EE31-CL-E32AX-2907_PC;8915;E;4;1;2907;Axial;8,17;5,762;8,628;6,953;9,336;7,14;8,921;7,108;8,538;6,727;7,976;5,808;42,18;6702;930;12;VT03192U.1;0,194;0,59;A;40,72;63,06;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41L/FEC4A.TNPN;GADC RX;035.1/41L/FEC4A.TNPN;n/a;finoox;203-1AWU.2HH.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-04-AE31-CL-E32AX-2907_PC;8903;A;4;1;2907;Axial;11,59;8,192;12,116;9,781;12,996;10,015;12,34;9,962;11,823;9,382;11,271;8,209;107;5977;930;11;VT03192U.1;0,194;0,59;A;38,46;60,8;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2WE/DEA4A.TNPN;GADC RX;035.2/2WE/DEA4A.TNPN;n/a;finoox;203-1AAU.2PY.1HL.RJW5-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3126_Alu;4013;A;2;1;3126;Axial;4,67;3,374;4,708;3,897;5,191;4,06;4,849;4,013;4,61;3,769;4,51;3,41;35,67;2442;585;6;VT03208;0,095;0,22;A;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,6;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.2/2WE/HEE4E.TNNN;GADC RX;035.2/2WE/HEE4E.TNNN;n/a;finoox;203-1AJX.2PY.1HW.RJTM-R23.01.0800.000;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3126_Epoxy;5083;E;2;1;3126;Axial;5,825;4,432;6,016;5,055;6,302;4,988;6,025;4,987;5,778;4,791;5,798;4,451;71,34;2181;585;6;VT03208;0,096;0,22;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,9;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;8;8;yes;piece;1
GADC RX 035.2/3WE/FDE4E.TNNN;GADC RX;035.2/3WE/FDE4E.TNNN;n/a;finoox;203-1AKX.2PY.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3126_Epoxy;5681;E;3;1;3126;Axial;7,213;5,457;7,349;6,215;7,916;6,256;7,465;6,242;7,113;5,949;7,168;5,507;64,2;3082;585;7;VT03208;0,145;0,22;A;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WE/FDC7A.TNNN;GADC RX;035.2/2WE/FDC7A.TNNN;n/a;finoox;203-1ASE.2PY.1H8.RJW8-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3126_PC;4738;A;2;1;3126;Axial;3,993;3,073;4,135;3,499;4,451;3,557;4,237;3,538;4,053;3,381;3,985;3,127;25,31;2322;585;7;VT03208;0,096;0,22;A;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/1WE/FDC4E.TNNN;GADC RX;035.2/1WE/FDC4E.TNNN;n/a;finoox;203-1AQ5.2PY.1HH.RJVX-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3126_PC;4169;E;1;1;3126;Axial;2,152;1,616;2,199;1,854;2,369;1,872;2,233;1,864;2,128;1,773;2,137;1,629;21,4;1027;585;4;VT03208;0,048;0,22;B;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.2/4WE/FEC4E.TNNN;GADC RX;035.2/4WE/FEC4E.TNNN;n/a;finoox;203-1AWV.2PY.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3126_PC;8467;E;4;1;3126;Axial;9,846;7,181;10,102;8,327;10,829;8,454;10,236;8,423;9,811;7,976;9,506;7,211;107;4622;585;9;VT03208;0,191;0,22;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,6;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4XE/HDA7A.TNNN;GADC RX;035.2/4XE/HDA7A.TNNN;n/a;finoox;203-1ADL.2Q0.1H3.RJWV-R23.01.0000.000;GADC RX 035.2-08_4-07-A0X-CC-E32AX-3128_Alu;6541;A;4;1;3128;Axial;8,872;6,825;9,215;7,76;9,73;7,756;9,335;7,745;8,966;7,451;8,848;6,897;67,49;3939;515;8;VT03208;0,201;0,23;A;41,23;63,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,7;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XE/DDE4A.TNPN;GADC RX;035.2/3XE/DDE4A.TNPN;n/a;finoox;203-1AKU.2Q0.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_3-04-A0X-CC-E32AX-3128_Epoxy;5034;A;3;1;3128;Axial;5,662;4,154;5,711;4,766;6,31;4,945;5,871;4,913;5,569;4,601;5,556;4,227;42,8;2908;515;7;VT03208;0,151;0,23;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,4;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XE/FDE7E.TNNN;GADC RX;035.2/1XE/FDE7E.TNNN;n/a;finoox;203-1AG7.2Q0.1HH.RJVX-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3128_Epoxy;3174;E;1;1;3128;Axial;1,939;1,498;2,02;1,696;2,149;1,723;2,066;1,715;1,975;1,648;1,935;1,525;12,65;1025;515;4;VT03208;0,05;0,23;A;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.2/1XE/FEE7A.TNPN;GADC RX;035.2/1XE/FEE7A.TNPN;n/a;finoox;203-1AH8.2Q0.1HD.RJVZ-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3128_Epoxy;3184;A;1;1;3128;Axial;2,189;1,672;2,268;1,908;2,417;1,92;2,313;1,914;2,216;1,841;2,183;1,692;15,82;1127;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,3;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GADC RX 035.2/2XE/DDC7E.TNPN;GADC RX;035.2/2XE/DDC7E.TNPN;n/a;finoox;203-1ASD.2Q0.1HC.RJP9-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3128_PC;5298;E;2;1;3128;Axial;2,867;2,061;2,977;2,438;3,226;2,498;3,068;2,488;2,938;2,357;2,8;2,079;16,87;2137;515;6;VT03208;0,1;0,23;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/3XE/DEC7A.TNNN;GADC RX;035.2/3XE/DEC7A.TNNN;n/a;finoox;203-1AVC.2Q0.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3128_PC;6345;A;3;1;3128;Axial;4,959;3,802;5,132;4,336;5,547;4,43;5,287;4,397;5,039;4,214;4,95;3,882;31,64;3489;515;7;VT03208;0,149;0,23;B;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,9;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1XN/DEA7A.TNPN;GADC RX;035.2/1XN/DEA7A.TNPN;n/a;finoox;203-1A86.2PW.1H4.RJPA-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3124_Alu;2962;A;1;1;3124;Axial;2,969;2,173;3,028;2,518;3,349;2,611;3,16;2,59;3,019;2,458;2,906;2,216;10,55;2660;1470;10;VT03207;0,199;0,93;D;53,94;75,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,7;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/4XN/FEA7E.TNPN;GADC RX;035.2/4XN/FEA7E.TNPN;n/a;finoox;203-1AEM.2PW.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3124_Alu;7524;E;4;1;3124;Axial;14,884;10,261;16,213;12,702;17,193;12,797;16,589;12,795;15,915;12,142;14,613;10,272;63,27;10324;1470;19;VT03207;0,805;0,93;C;59,19;81,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;138,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XN/FEA7A.TNPN;GADC RX;035.2/2XN/FEA7A.TNPN;n/a;finoox;203-1AAC.2PW.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3124_Alu;4311;A;2;1;3124;Axial;7,781;6,011;8,093;6,858;8,767;7,061;8,39;7,002;8,018;6,714;7,808;6,198;31,64;5162;1470;14;VT03207;0,402;0,93;C;56,68;78,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,4;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XN/FEA7E.TNNN;GADC RX;035.2/2XN/FEA7E.TNNN;n/a;finoox;203-1AAD.2PW.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3124_Alu;4635;E;2;1;3124;Axial;7,781;6,011;8,093;6,858;8,767;7,061;8,39;7,002;8,018;6,714;7,808;6,198;31,64;5162;1470;14;VT03207;0,402;0,93;C;56,68;78,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,3;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XN/HDA7A.TNNN;GADC RX;035.2/2XN/HDA7A.TNNN;n/a;finoox;203-1A9C.2PW.1H3.RJWV-R23.01.0000.000;GADC RX 035.2-08_2-07-A0X-CC-E32AX-3124_Alu;4012;A;2;1;3124;Axial;7,956;6,19;8,261;7,007;8,874;7,161;8,54;7,112;8,172;6,831;7,959;6,367;33,75;4530;1470;13;VT03207;0,42;0,93;C;56,72;78,52;7,1;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,6;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XN/DDA7A.TNNN;GADC RX;035.2/4XN/DDA7A.TNNN;n/a;finoox;203-1ADG.2PW.1HF.RJWU-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3124_Alu;5793;A;4;1;3124;Axial;10,192;7,681;10,394;8,779;11,502;9,096;10,834;9,022;10,35;8,563;10,142;7,906;33,75;9803;1470;20;VT03207;0,82;0,93;D;59,23;81,53;7,1;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;105,3;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.2/3XN/HEA7E.TNNN;GADC RX;035.2/3XN/HEA7E.TNNN;n/a;finoox;203-1ACK.2PW.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3124_Alu;6771;E;3;1;3124;Axial;13,978;10,432;14,317;11,997;15,568;12,241;14,767;12,203;14,128;11,611;13,682;10,592;63,27;7522;1470;16;VT03207;0,61;0,93;C;58,18;80,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;118,7;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1XN/DDE4A.TNNN;GADC RX;035.2/1XN/DDE4A.TNNN;n/a;finoox;203-1AFL.2PW.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_1-04-A0X-CC-E32AX-3124_Epoxy;2615;A;1;1;3124;Axial;3,059;2,186;3,03;2,531;3,484;2,772;3,202;2,699;2,998;2,486;2,94;2,253;14,27;2278;1470;9;VT03207;0,21;0,93;E;53,98;75,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,8;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/1XN/HEE4E.TNNN;GADC RX;035.2/1XN/HEE4E.TNNN;n/a;finoox;203-1AGT.2PW.1HV.RJWB-R23.01.0800.000;GADC RX 035.2-08_1-04-E0X-CL-E32AX-3124_Epoxy;3762;E;1;1;3124;Axial;5,085;3,801;5,149;4,342;5,656;4,461;5,274;4,441;4,998;4,186;5,038;3,842;35,67;2269;1470;8;VT03207;0,21;0,93;D;53,94;75,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;53,1;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.2/3XN/HEE4E.TNNN;GADC RX;035.2/3XN/HEE4E.TNNN;n/a;finoox;203-1AM1.2PW.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_3-04-E0X-CL-E32AX-3124_Epoxy;7126;E;3;1;3124;Axial;15,224;11,108;15,356;12,75;16,847;13,25;15,747;13,113;14,981;12,323;14,751;11,212;107;6806;1470;15;VT03207;0,63;0,93;D;58,18;80,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;120,1;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1XN/HEE7E.TNPN;GADC RX;035.2/1XN/HEE7E.TNPN;n/a;finoox;203-1AHB.2PW.1HV.RJWB-R23.01.0800.010;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3124_Epoxy;3943;E;1;1;3124;Axial;4,568;3,48;4,711;4,01;5,044;4,072;4,799;4,057;4,648;3,883;4,562;3,562;21,09;2507;1470;9;VT03207;0,203;0,93;C;53,94;75,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;52,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.2/1XN/HEC4E.TNPN;GADC RX;035.2/1XN/HEC4E.TNPN;n/a;finoox;203-1AR3.2PW.1HV.RJWB-R23.01.0800.010;GADC RX 035.2-08_1-04-E0X-CL-E32AX-3124_PC;4918;E;1;1;3124;Axial;4,595;3,427;4,65;3,917;5,109;4,029;4,744;4,012;4,512;3,771;4,539;3,465;35,67;2269;1470;8;VT03207;0,21;0,93;D;53,94;75,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;53,1;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;10;8;yes;piece;1
GADC RX 035.2/2XN/HEC4E.TNPN;GADC RX;035.2/2XN/HEC4E.TNPN;n/a;finoox;203-1AT1.2PW.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_2-04-E0X-CL-E32AX-3124_PC;6228;E;2;1;3124;Axial;9,177;7,028;9,425;7,913;10,139;8,122;9,644;8,054;9,118;7,711;9,128;7,15;71,34;4537;1470;12;VT03207;0,42;0,93;D;56,68;78,52;8,9;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;88,1;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/2WL/DEA4E.TNPN;GADC RX;035.2/2WL/DEA4E.TNPN;n/a;finoox;203-1AAV.2PX.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3125_Alu;4497;E;2;1;3125;Axial;5,527;4,164;5,629;4,779;6,214;4,952;5,828;4,883;5,489;4,658;5,486;4,25;35,67;3069;850;8;VT03208;0,124;0,3;B;45,68;67,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WL/FDA7E.TNPN;GADC RX;035.2/1WL/FDA7E.TNPN;n/a;finoox;203-1A77.2PX.1HH.RJVX-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3125_Alu;3383;E;1;1;3125;Axial;2,509;1,882;2,582;2,178;2,798;2,231;2,67;2,224;2,546;2,112;2,498;1,914;12,65;1460;850;6;VT03208;0,062;0,3;A;42,98;64,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.2/3WL/FEA7E.TNPN;GADC RX;035.2/3WL/FEA7E.TNPN;n/a;finoox;203-1ACH.2PX.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3125_Alu;6592;E;3;1;3125;Axial;8,577;6,563;8,843;7,517;9,579;7,643;9,028;7,607;8,689;7,269;8,56;6,681;47,46;4755;850;10;VT03208;0,185;0,3;A;47,18;69,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WL/HEE4E.TNPN;GADC RX;035.2/3WL/HEE4E.TNPN;n/a;finoox;203-1AM1.2PX.1JK.SJ4L-R23.01.0800.010;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3125_Epoxy;7410;E;3;1;3125;Axial;10,554;8,245;10,988;9,288;11,591;9,267;11,102;9,226;10,6;8,873;10,622;8,311;107;4175;850;9;VT03208;0,186;0,3;A;47,18;69,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,3;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1WL/FDC7A.TNNN;GADC RX;035.2/1WL/FDC7A.TNNN;n/a;finoox;203-1AQG.2PX.1HH.RJVX-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3125_PC;3750;A;1;1;3125;Axial;2,333;1,751;2,401;2,025;2,602;2,075;2,483;2,068;2,368;1,964;2,323;1,78;12,65;1460;850;6;VT03208;0,062;0,3;A;42,98;64,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.2/1WL/FDC7E.TNPN;GADC RX;035.2/1WL/FDC7E.TNPN;n/a;finoox;203-1AQH.2PX.1HH.RJVX-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3125_PC;4402;E;1;1;3125;Axial;2,333;1,751;2,401;2,025;2,602;2,075;2,483;2,068;2,368;1,964;2,323;1,78;12,65;1460;850;6;VT03208;0,062;0,3;A;42,98;64,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.2/1WL/HDC7E.TNPN;GADC RX;035.2/1WL/HDC7E.TNPN;n/a;finoox;203-1AQK.2PX.1H5.RJVY-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3125_PC;4674;E;1;1;3125;Axial;2,657;1,933;2,764;2,278;2,974;2,31;2,829;2,308;2,715;2,192;2,611;1,947;16,87;1410;850;6;VT03208;0,062;0,3;A;42,98;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;16;8;yes;piece;1
