TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/1WL/DEC7E.TNNN;GADC RX;035.2/1WL/DEC7E.TNNN;n/a;finoox;203-1ARH.2PX.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3125_PC;4164;E;1;1;3125;Axial;2,047;1,554;2,114;1,799;2,326;1,855;2,202;1,839;2,093;1,735;2,044;1,598;10,55;1628;850;6;VT03208;0,062;0,3;B;42,94;64,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/1WL/HEC7E.TNPN;GADC RX;035.2/1WL/HEC7E.TNPN;n/a;finoox;203-1ARM.2PX.1H2.RJW5-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3125_PC;4957;E;1;1;3125;Axial;2,988;2,307;3,095;2,628;3,319;2,651;3,175;2,642;3,041;2,533;2,998;2,346;21,09;1544;850;6;VT03208;0,062;0,3;A;42,94;64,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.2/2WL/DDC4E.TNPN;GADC RX;035.2/2WL/DDC4E.TNPN;n/a;finoox;203-1AS1.2PX.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3125_PC;5284;E;2;1;3125;Axial;4,279;3,186;4,31;3,675;4,845;3,834;4,487;3,712;4,219;3,577;4,255;3,258;28,53;2806;850;8;VT03208;0,124;0,3;C;45,72;67,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,2;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2WL/HEC4E.TNPN;GADC RX;035.2/2WL/HEC4E.TNPN;n/a;finoox;203-1AT1.2PX.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3125_PC;6170;E;2;1;3125;Axial;6,366;4,901;6,539;5,533;6,91;5,512;6,606;5,496;6,308;5,284;6,333;4,932;71,34;2783;850;7;VT03208;0,124;0,3;A;45,68;67,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/1XL/FEA4E.TNPN;GADC RX;035.2/1XL/FEA4E.TNPN;n/a;finoox;203-1A8T.2PZ.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3127_Alu;3709;E;1;1;3127;Axial;3,647;2,734;3,707;3,132;4,05;3,199;3,796;3,162;3,591;3,013;3,622;2,775;26,75;1666;930;6;VT03208;0,083;0,39;B;46,94;68,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,6;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.2/1XL/DEA7A.TNPN;GADC RX;035.2/1XL/DEA7A.TNPN;n/a;finoox;203-1A86.2PZ.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3127_Alu;2975;A;1;1;3127;Axial;2,39;1,799;2,455;2,083;2,729;2,164;2,561;2,149;2,438;2,036;2,391;1,848;10,55;1851;930;7;VT03208;0,083;0,39;B;46,94;68,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/2XL/DDA7A.TNNN;GADC RX;035.2/2XL/DDA7A.TNNN;n/a;finoox;203-1A98.2PZ.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3127_Alu;3512;A;2;1;3127;Axial;4,145;3,188;4,308;3,666;4,759;3,817;4,511;3,776;4,285;3,615;4,164;3,294;16,87;3439;930;10;VT03208;0,167;0,39;C;49,72;71,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;56,3;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XL/FEE7E.TNPN;GADC RX;035.2/1XL/FEE7E.TNPN;n/a;finoox;203-1AH9.2PZ.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3127_Epoxy;3740;E;1;1;3127;Axial;3,054;2,349;3,174;2,684;3,439;2,757;3,282;2,736;3,124;2,592;3,049;2,407;15,82;1801;930;7;VT03208;0,083;0,39;A;46,94;68,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/4XL/HEE7E.TNPN;GADC RX;035.2/4XL/HEE7E.TNPN;n/a;finoox;203-1APP.2PZ.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3127_Epoxy;8309;E;4;1;3127;Axial;14,214;10,477;14,706;12,198;15,829;12,385;15,057;12,371;14,453;11,758;13,991;10,582;84,37;7017;930;13;VT03208;0,333;0,39;A;52,19;74,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;147,7;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XL/DEC7E.TNPN;GADC RX;035.2/3XL/DEC7E.TNPN;n/a;finoox;203-1AVD.2PZ.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3127_PC;7134;E;3;1;3127;Axial;6,728;4,962;6,864;5,736;7,61;5,975;7,052;5,932;6,816;5,607;6,592;5,051;31,64;5554;930;12;VT03208;0,249;0,39;B;51,18;73,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,4;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3XL/HEC7E.TNPN;GADC RX;035.2/3XL/HEC7E.TNPN;n/a;finoox;203-1AVH.2PZ.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3127_PC;8134;E;3;1;3127;Axial;10,11;7,806;10,446;8,865;11,205;8,979;10,641;8,942;10,239;8,579;10,089;7,929;63,27;5263;930;11;VT03208;0,25;0,39;A;51,18;73,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,3;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11E/HEA7A.TNPN;GADC RX;035.1/11E/HEA7A.TNPN;n/a;finoox;203-1A8A.2HK.1HU.RJW1-R23.01.0000.010;GADC RX 035.1-08_1-07-AE51-CL-E32AX-2909_Alu;3539;A;1;1;2909;Axial;2,324;1,742;2,434;2,026;2,552;1,989;2,452;2,009;2,363;1,929;2,316;1,753;21,09;1000;535;4;VT03192U.1;0,021;0,18;A+;24,34;45,91;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;43,8;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;7;20;8;yes;piece;1
GADC RX 035.1/21E/DEA7A.TNPN;GADC RX;035.1/21E/DEA7A.TNPN;n/a;finoox;203-1AAA.2HK.1HL.RJW5-R23.01.0000.010;GADC RX 035.1-04_2-07-AE51-CL-E32AX-2909_Alu;4434;A;2;1;2909;Axial;3,278;2,511;3,386;2,86;3,651;2,907;3,481;2,895;3,321;2,778;3,271;2,558;21,09;2126;535;6;VT03192U.1;0,042;0,18;A+;28,01;49,85;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,4;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.1/21E/DEA7E.TNNN;GADC RX;035.1/21E/DEA7E.TNNN;n/a;finoox;203-1AAB.2HK.1HL.RJW5-R23.01.0800.000;GADC RX 035.1-04_2-07-EE51-CL-E32AX-2909_Alu;4690;E;2;1;2909;Axial;3,278;2,511;3,386;2,86;3,651;2,907;3,481;2,895;3,321;2,778;3,271;2,558;21,09;2126;535;6;VT03192U.1;0,042;0,18;A+;28,01;49,85;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.1/41E/DEE4E.TNPN;GADC RX;035.1/41E/DEE4E.TNPN;n/a;finoox;203-1AP1.2HK.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_4-04-EE51-CL-E32AX-2909_Epoxy;8004;E;4;1;2909;Axial;8,076;5,743;8,308;6,769;8,975;6,941;8,478;6,901;8,099;6,504;7,835;5,772;71,34;3937;535;7;VT03192U.1;0,085;0,18;A+;29,26;51,6;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;113,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31E/FEE4A.TNNN;GADC RX;035.1/31E/FEE4A.TNNN;n/a;finoox;203-1ALY.2HK.1HS.RJTX-R23.01.0000.000;GADC RX 035.1-06_3-04-AE51-CL-E32AX-2909_Epoxy;6582;A;3;1;2909;Axial;7,048;5,441;7,335;6,133;7,626;6,108;7,369;6,082;7,047;5,856;7,027;5,549;80,25;2783;535;6;VT03192U.1;0,064;0,18;A+;26,9;49;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,6;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21E/DDE4E.TNPN;GADC RX;035.1/21E/DDE4E.TNPN;n/a;finoox;203-1AHR.2HK.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_2-04-EE51-CC-E32AX-2909_Epoxy;4773;E;2;1;2909;Axial;3,428;2,399;3,577;2,877;3,862;2,964;3,658;2,942;3,492;2,767;3,322;2,411;28,53;1769;535;5;VT03192U.1;0,043;0,18;A+;24,35;46,15;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,6;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11E/FDE7E.TNNN;GADC RX;035.1/11E/FDE7E.TNNN;n/a;finoox;203-1AG7.2HK.1HH.RJVX-R23.01.0800.000;GADC RX 035.1-06_1-07-EE51-CC-E32AX-2909_Epoxy;3400;E;1;1;2909;Axial;1,819;1,414;1,903;1,591;2,008;1,614;1,936;1,607;1,856;1,543;1,815;1,439;12,65;938;535;4;VT03192U.1;0,021;0,18;A+;22,97;44,5;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.1/21E/FDE7E.TNNN;GADC RX;035.1/21E/FDE7E.TNNN;n/a;finoox;203-1AJB.2HK.1H8.RJW8-R23.01.0800.000;GADC RX 035.1-06_2-07-EE51-CC-E32AX-2909_Epoxy;4703;E;2;1;2909;Axial;3,646;2,844;3,81;3,19;4,021;3,237;3,876;3,222;3,717;3,096;3,638;2,894;25,31;1877;535;5;VT03192U.1;0,043;0,18;A+;25,71;47,51;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1WN/HEA4E.TNPN;GADC RX;035.2/1WN/HEA4E.TNPN;n/a;finoox;203-1A8V.2PV.1HV.RJWB-R23.01.0800.010;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3123_Alu;3898;E;1;1;3123;Axial;4,829;3,638;4,917;4,161;5,34;4,229;5,015;4,21;4,751;3,998;4,802;3,678;35,67;2065;1340;8;VT03207;0,16;0,73;C;52,94;74,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;53,1;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.2/3WN/FDA7E.TNPN;GADC RX;035.2/3WN/FDA7E.TNPN;n/a;finoox;203-1ABF.2PV.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3123_Alu;5745;E;3;1;3123;Axial;9,661;7,03;9,927;8,182;10,801;8,397;10,115;8,344;9,826;7,932;9,393;7,121;37,96;6448;1340;15;VT03207;0,476;0,73;C;57,22;79,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WN/HEE7E.TNNN;GADC RX;035.2/2WN/HEE7E.TNNN;n/a;finoox;203-1AKF.2PV.1JN.RJWP-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3123_Epoxy;4959;E;2;1;3123;Axial;8,579;6,44;8,8;7,408;9,623;7,576;9,089;7,557;8,679;7,183;8,497;6,546;42,18;4579;1340;12;VT03207;0,31;0,73;B;55,68;77,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;85,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/1WN/DEC7A.TNNN;GADC RX;035.2/1WN/DEC7A.TNNN;n/a;finoox;203-1ARG.2PV.1H4.RJPA-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3123_PC;3740;A;1;1;3123;Axial;2,632;1,939;2,679;2,206;2,977;2,33;2,802;2,317;2,671;2,192;2,581;1,978;10,55;2429;1340;9;VT03207;0,152;0,73;D;52,94;74,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,7;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/1WN/FDC7E.TNNN;GADC RX;035.2/1WN/FDC7E.TNNN;n/a;finoox;203-1AQH.2PV.1HK.RJW4-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3123_PC;4162;E;1;1;3123;Axial;2,96;2,276;3,072;2,606;3,349;2,679;3,189;2,657;3,043;2,548;2,97;2,346;12,65;2149;1340;9;VT03207;0,159;0,73;C;52,98;74,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,1;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;6;yes;piece;1
GADC RX 035.1/31N/FDA4A.TNPN;GADC RX;035.1/31N/FDA4A.TNPN;n/a;finoox;203-1ABY.2HF.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_3-04-AE11-CC-E32AX-2905_Alu;5944;A;3;1;2905;Axial;11,394;8,052;11,825;9,558;13,113;10,154;12,334;9,976;11,698;9,332;11,032;8,1;64,2;6418;1475;15;VT03192U.1;0,481;1,35;D;50,76;72,82;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41N/FEA4E.TNNN;GADC RX;035.1/41N/FEA4E.TNNN;n/a;finoox;203-1AF5.2HF.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-04-EE11-CL-E32AX-2905_Alu;8289;E;4;1;2905;Axial;16,919;11,244;18,872;14,358;20,131;14,668;19,412;14,69;18,399;13,764;16,558;11,158;107;9850;1475;18;VT03192U.1;0,65;1,35;C;50,6;72,94;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21N/DDA4A.TNNN;GADC RX;035.1/21N/DDA4A.TNNN;n/a;finoox;203-1A9S.2HF.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_2-04-AE11-CC-E32AX-2905_Alu;3949;A;2;1;2905;Axial;6,362;4,552;6,269;5,238;6,999;5,748;6,638;5,593;6,217;5,171;6,074;4,689;28,53;4629;1475;14;VT03192U.1;0,323;1,35;D;48,28;70,08;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21N/HEE4E.TNPN;GADC RX;035.1/21N/HEE4E.TNPN;n/a;finoox;203-1AJX.2HF.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_2-04-EE11-CL-E32AX-2905_Epoxy;5784;E;2;1;2905;Axial;10,163;7,364;10,263;8,488;11,253;8,836;10,53;8,736;10,022;8,209;9,821;7,43;71,34;4605;1475;12;VT03192U.1;0,323;1,35;C;48,27;70,11;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/21N/FEE4A.TNNN;GADC RX;035.1/21N/FEE4A.TNNN;n/a;finoox;203-1AJU.2HF.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_2-04-AE11-CL-E32AX-2905_Epoxy;4637;A;2;1;2905;Axial;9,236;6,883;9,153;7,9;10,441;8,278;9,653;8,191;9,087;7,683;9,183;7,026;53,5;4925;1475;13;VT03192U.1;0,325;1,35;C;48,09;69,93;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,2;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31N/FDE7A.TNNN;GADC RX;035.1/31N/FDE7A.TNNN;n/a;finoox;203-1ALE.2HF.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_3-07-AE11-CC-E32AX-2905_Epoxy;5784;A;3;1;2905;Axial;10,078;7,292;10,432;8,534;11,317;8,749;10,776;8,693;10,318;8,264;9,804;7,365;37,96;7234;1475;17;VT03192U.1;0,487;1,35;C;49,62;71,68;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41N/HEE7A.TNNN;GADC RX;035.1/41N/HEE7A.TNNN;n/a;finoox;203-1APN.2HF.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_4-07-AE11-CL-E32AX-2905_Epoxy;8174;A;4;1;2905;Axial;18,147;12,804;19,376;15,509;20,653;15,657;19,854;15,637;19,07;14,866;17,783;12,834;84,37;10486;1475;19;VT03192U.1;0,652;1,35;B;51;73,34;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,6;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41N/HEC7A.TNNN;GADC RX;035.1/41N/HEC7A.TNNN;n/a;finoox;203-1AXE.2HF.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_4-07-AE11-CL-E32AX-2905_PC;9047;A;4;1;2905;Axial;17,098;12,015;18,288;14,595;19,427;14,695;18,697;14,683;17,968;13,965;16,745;12,047;84,37;10486;1475;19;VT03192U.1;0,652;1,35;C;51;73,34;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,7;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31N/DEC4E.TNPN;GADC RX;035.1/31N/DEC4E.TNPN;n/a;finoox;203-1AUV.2HF.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_3-04-EE11-CL-E32AX-2905_PC;7850;E;3;1;2905;Axial;9,458;6,515;10,05;7,946;11,2;8,451;10,587;8,346;10,032;7,797;9,164;6,546;53,5;7896;1475;17;VT03192U.1;0,489;1,35;D;50,03;72,13;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,4;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31S/DDA4A.TNNN;GADC RX;035.1/31S/DDA4A.TNNN;n/a;finoox;203-1ABW.2HJ.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_3-04-AE41-CC-E32AX-2908_Alu;5389;A;3;1;2908;Axial;6,251;4,516;6,274;5,164;6,902;5,456;6,481;5,379;6,147;5,038;6,022;4,556;42,8;3323;695;8;VT03192U.1;0,094;0,25;A;30,88;52,94;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41S/FDA4A.TNPN;GADC RX;035.1/41S/FDA4A.TNPN;n/a;finoox;203-1AE2.2HJ.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_4-04-AE41-CC-E32AX-2908_Alu;7269;A;4;1;2908;Axial;9,506;6,826;9,795;8,012;10,491;8,159;9,933;8,122;9,514;7,673;9,229;6,86;85,6;4105;695;9;VT03192U.1;0,126;0,25;A+;30,95;53,25;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,3;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11S/DDA7E.TNNN;GADC RX;035.1/11S/DDA7E.TNNN;n/a;finoox;203-1A75.2HJ.1HB.RJVN-R23.01.0800.000;GADC RX 035.1-04_1-07-EE41-CC-E32AX-2908_Alu;3053;E;1;1;2908;Axial;1,65;1,159;1,737;1,4;1,881;1,436;1,793;1,43;1,715;1,353;1,608;1,166;8,44;1219;695;5;VT03192U.1;0,031;0,25;A;28,6;50,13;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.1/11S/FEC7A.TNNN;GADC RX;035.1/11S/FEC7A.TNNN;n/a;finoox;203-1ARJ.2HJ.1HD.RJVZ-R23.01.0000.000;GADC RX 035.1-06_1-07-AE41-CL-E32AX-2908_PC;4149;A;1;1;2908;Axial;2,251;1,692;2,327;1,955;2,5;1,975;2,382;1,971;2,282;1,882;2,243;1,716;15,82;1284;695;5;VT03192U.1;0,03;0,25;A+;29,76;51,33;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;7;14;6;yes;piece;1
GADC RX 035.1/11S/DEC7E.TNPN;GADC RX;035.1/11S/DEC7E.TNPN;n/a;finoox;203-1ARH.2HJ.1H4.RJW1-R23.01.0800.010;GADC RX 035.1-04_1-07-EE41-CL-E32AX-2908_PC;4629;E;1;1;2908;Axial;1,783;1,372;1,86;1,563;2,009;1,612;1,921;1,601;1,833;1,534;1,781;1,408;10,55;1323;695;5;VT03192U.1;0,03;0,25;A+;30,43;52;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,8;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/41S/HEC7A.TNNN;GADC RX;035.1/41S/HEC7A.TNNN;n/a;finoox;203-1AXE.2HJ.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_4-07-AE41-CL-E32AX-2908_PC;9047;A;4;1;2908;Axial;10,409;7,998;10,81;9,101;11,424;9,1;10,953;9,088;10,468;8,742;10,396;8,091;84,37;4984;695;9;VT03192U.1;0,121;0,25;A+;34,32;56,66;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,2;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/21S/DDC4A.TNPN;GADC RX;035.1/21S/DDC4A.TNPN;n/a;finoox;203-1AS0.2HJ.1HC.RJP9-R23.01.0000.010;GADC RX 035.1-04_2-04-AE41-CC-E32AX-2908_PC;5241;A;2;1;2908;Axial;3,474;2,371;3,723;2,919;4,003;3,018;3,823;2,996;3,648;2,812;3,372;2,369;28,53;2215;695;6;VT03192U.1;0,062;0,25;A;29,38;51,18;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,9;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/11S/DEC4E.TNPN;GADC RX;035.1/11S/DEC4E.TNPN;n/a;finoox;203-1AQZ.2HJ.1H4.RJW1-R23.01.0800.010;GADC RX 035.1-04_1-04-EE41-CL-E32AX-2908_PC;4637;E;1;1;2908;Axial;2,152;1,602;2,189;1,843;2,397;1,895;2,243;1,878;2,114;1,78;2,139;1,628;17,83;1232;695;5;VT03192U.1;0,03;0,25;A;28,8;50,37;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.1/11M/FEA4A.TNNN;GADC RX;035.1/11M/FEA4A.TNNN;n/a;finoox;203-1A8S.2HG.1HQ.RJW5-R23.01.0000.000;GADC RX 035.1-06_1-04-AE21-CL-E32AX-2906_Alu;3150;A;1;1;2906;Axial;4,247;3,117;4,245;3,574;4,778;3,759;4,422;3,717;4,184;3,447;4,148;3,151;26,75;2109;1310;8;VT03192U.1;0,11;0,98;B;40,96;62,53;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.1/31M/DEA7A.TNNN;GADC RX;035.1/31M/DEA7A.TNNN;n/a;finoox;203-1ACE.2HG.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_3-07-AE21-CL-E32AX-2906_Alu;5955;A;3;1;2906;Axial;8,363;6,043;8,622;7,082;9,467;7,335;8,822;7,275;8,577;6,897;8,12;6,127;31,64;7187;1310;15;VT03192U.1;0,317;0,98;C;47,45;69,55;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21M/HDA7E.TNNN;GADC RX;035.1/21M/HDA7E.TNNN;n/a;finoox;203-1A9D.2HG.1H1.RJTV-R23.01.0800.000;GADC RX 035.1-08_2-07-EE21-CC-E32AX-2906_Alu;4937;E;2;1;2906;Axial;7,29;5,395;7,467;6,197;8,134;6,378;7,643;6,353;7,388;6,04;7,149;5,47;33,75;3978;1310;12;VT03192U.1;0,223;0,98;B;43,31;65,11;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11M/FEA7A.TNNN;GADC RX;035.1/11M/FEA7A.TNNN;n/a;finoox;203-1A88.2HG.1HQ.RJW5-R23.01.0000.000;GADC RX 035.1-06_1-07-AE21-CL-E32AX-2906_Alu;3143;A;1;1;2906;Axial;3,67;2,767;3,768;3,196;4,076;3,278;3,916;3,265;3,734;3,107;3,673;2,836;15,82;2314;1310;9;VT03192U.1;0,107;0,98;B;42,47;64,04;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.1/41M/HEA7A.TNNN;GADC RX;035.1/41M/HEA7A.TNNN;n/a;finoox;203-1AEN.2HG.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_4-07-AE21-CL-E32AX-2906_Alu;7964;A;4;1;2906;Axial;16,815;12,021;17,652;14,35;18,928;14,545;18,122;14,516;17,4;13,805;16,428;12,077;84,37;8951;1310;17;VT03192U.1;0,432;0,98;A;47,07;69,41;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,6;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31M/DDE4E.TNNN;GADC RX;035.1/31M/DDE4E.TNNN;n/a;finoox;203-1AKV.2HG.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_3-04-EE21-CC-E32AX-2906_Epoxy;6037;E;3;1;2906;Axial;8,151;5,66;8,571;6,828;9,409;7,305;9,011;7,18;8,525;6,699;7,885;5,708;42,8;5985;1310;14;VT03192U.1;0,335;0,98;D;44,83;66,89;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,5;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41M/HDE7A.TNPN;GADC RX;035.1/41M/HDE7A.TNPN;n/a;finoox;203-1ANL.2HG.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_4-07-AE21-CC-E32AX-2906_Epoxy;7863;A;4;1;2906;Axial;14,112;10,015;14,964;12,053;16,002;12,196;15,356;12,176;14,747;11,575;13,806;10,045;67,49;7956;1310;16;VT03192U.1;0,447;0,98;B;45,82;68,12;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,4;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31M/HDC7E.TNPN;GADC RX;035.1/31M/HDC7E.TNPN;n/a;finoox;203-1AUF.2HG.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_3-07-EE21-CC-E32AX-2906_PC;8021;E;3;1;2906;Axial;10,342;7,724;10,592;8,882;11,521;9,063;10,926;9,036;10,452;8,596;10,131;7,844;50,62;5967;1310;14;VT03192U.1;0,335;0,98;B;44,82;66,87;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,7;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31M/HEC4A.TNPN;GADC RX;035.1/31M/HEC4A.TNPN;n/a;finoox;203-1AUY.2HG.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_3-04-AE21-CL-E32AX-2906_PC;8115;A;3;1;2906;Axial;12,498;9,271;12,663;10,606;13,828;10,88;12,899;10,829;12,273;10,076;12,236;9,352;107;5947;1310;13;VT03192U.1;0,335;0,98;B;44,76;66,86;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,3;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/11L/DEA4E.TNNN;GADC RX;035.1/11L/DEA4E.TNNN;n/a;finoox;203-1A8R.2HH.1H4.RJW1-R23.01.0800.000;GADC RX 035.1-04_1-04-EE31-CL-E32AX-2907_Alu;3377;E;1;1;2907;Axial;2,812;2,053;2,826;2,362;3,171;2,488;2,926;2,462;2,764;2,274;2,741;2,074;17,83;1572;930;6;VT03192U.1;0,049;0,59;A;34,08;55,65;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.1/11L/FEA4A.TNPN;GADC RX;035.1/11L/FEA4A.TNPN;n/a;finoox;203-1A8S.2HH.1HQ.RJW5-R23.01.0000.010;GADC RX 035.1-06_1-04-AE31-CL-E32AX-2907_Alu;3391;A;1;1;2907;Axial;3,374;2,552;3,449;2,928;3,73;2,964;3,526;2,938;3,339;2,816;3,358;2,586;26,75;1494;930;6;VT03192U.1;0,048;0,59;A;33,21;54,78;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.1/41L/DDA7A.TNNN;GADC RX;035.1/41L/DDA7A.TNNN;n/a;finoox;203-1ADG.2HH.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_4-07-AE31-CC-E32AX-2907_Alu;6631;A;4;1;2907;Axial;7,568;5,263;8,129;6,461;8,768;6,605;8,412;6,587;8,048;6,235;7,412;5,28;33,75;6195;930;13;VT03192U.1;0,194;0,59;A;39,09;61,39;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,7;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11L/HEA7E.TNPN;GADC RX;035.1/11L/HEA7E.TNPN;n/a;finoox;203-1A8B.2HH.1H2.RJW5-R23.01.0800.010;GADC RX 035.1-08_1-07-EE31-CL-E32AX-2907_Alu;4165;E;1;1;2907;Axial;3,29;2,514;3,4;2,876;3,639;2,902;3,475;2,892;3,328;2,773;3,279;2,562;21,09;1582;930;6;VT03192U.1;0,049;0,59;A+;34,21;55,78;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.1/11L/HEA7E.TNNN;GADC RX;035.1/11L/HEA7E.TNNN;n/a;finoox;203-1A8B.2HH.1H2.RJW5-R23.01.0800.000;GADC RX 035.1-08_1-07-EE31-CL-E32AX-2907_Alu;3924;E;1;1;2907;Axial;3,29;2,514;3,4;2,876;3,639;2,902;3,475;2,892;3,328;2,773;3,279;2,562;21,09;1582;930;6;VT03192U.1;0,049;0,59;A+;34,21;55,78;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,7;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.1/11L/HEE7A.TNNN;GADC RX;035.1/11L/HEE7A.TNNN;n/a;finoox;203-1AHA.2HH.1H2.RJW5-R23.01.0000.000;GADC RX 035.1-08_1-07-AE31-CL-E32AX-2907_Epoxy;3363;A;1;1;2907;Axial;3,247;2,491;3,366;2,845;3,599;2,872;3,441;2,862;3,295;2,743;3,245;2,537;21,09;1582;930;6;VT03192U.1;0,049;0,59;A+;34,21;55,78;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.1/41L/HDC7E.TNNN;GADC RX;035.1/41L/HDC7E.TNNN;n/a;finoox;203-1AWD.2HH.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_4-07-EE31-CC-E32AX-2907_PC;9251;E;4;1;2907;Axial;10,865;7,984;11,252;9,311;12,108;9,459;11,52;9,445;11,064;8,977;10,672;8,047;67,49;5749;930;12;VT03192U.1;0,193;0,59;A;38,01;60,31;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,8;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/21L/FEC4E.TNNN;GADC RX;035.1/21L/FEC4E.TNNN;n/a;finoox;203-1ASZ.2HH.1HR.RJTR-R23.01.0800.000;GADC RX 035.1-06_2-04-EE31-CL-E32AX-2907_PC;6020;E;2;1;2907;Axial;6,012;4,461;6,09;5,11;6,67;5,236;6,222;5,199;5,917;4,916;5,904;4,502;53,5;2989;930;8;VT03192U.1;0,097;0,59;A;35,94;57,79;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,2;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/2WE/DDA7A.TNNN;GADC RX;035.2/2WE/DDA7A.TNNN;n/a;finoox;203-1A98.2PY.1HC.RJP9-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3126_Alu;3536;A;2;1;3126;Axial;3,309;2,348;3,467;2,812;3,756;2,886;3,579;2,873;3,427;2,72;3,227;2,366;16,87;2418;585;7;VT03208;0,095;0,22;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/2WE/FDA7A.TNNN;GADC RX;035.2/2WE/FDA7A.TNNN;n/a;finoox;203-1A9A.2PY.1H8.RJW8-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3126_Alu;3714;A;2;1;3126;Axial;4,294;3,304;4,446;3,762;4,786;3,824;4,556;3,804;4,358;3,635;4,285;3,362;25,31;2322;585;7;VT03208;0,096;0,22;A;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1WE/FDC7E.TNNN;GADC RX;035.2/1WE/FDC7E.TNNN;n/a;finoox;203-1AQH.2PY.1HH.RJVX-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3126_PC;4161;E;1;1;3126;Axial;1,993;1,526;2,065;1,744;2,223;1,772;2,124;1,763;2,024;1,682;1,987;1,551;12,65;1161;585;5;VT03208;0,048;0,22;A;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.2/3WE/HEC7A.TNNN;GADC RX;035.2/3WE/HEC7A.TNNN;n/a;finoox;203-1AVG.2PY.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3126_PC;7050;A;3;1;3126;Axial;7,67;5,755;7,976;6,648;8,462;6,649;8,085;6,653;7,77;6,363;7,628;5,801;63,27;3705;585;8;VT03208;0,143;0,22;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/3WE/FEC7E.TNPN;GADC RX;035.2/3WE/FEC7E.TNPN;n/a;finoox;203-1AVF.2PY.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3126_PC;7671;E;3;1;3126;Axial;6,816;5,299;7,087;5,969;7,544;6,062;7,252;6,025;6,93;5,791;6,803;5,391;47,46;3815;585;8;VT03208;0,142;0,22;A;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1WE/FDC4E.TNPN;GADC RX;035.2/1WE/FDC4E.TNPN;n/a;finoox;203-1AQ5.2PY.1HH.RJVX-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3126_PC;4410;E;1;1;3126;Axial;2,152;1,616;2,199;1,854;2,369;1,872;2,233;1,864;2,128;1,773;2,137;1,629;21,4;1027;585;4;VT03208;0,048;0,22;B;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.2/2WE/FDC4A.TNPN;GADC RX;035.2/2WE/FDC4A.TNPN;n/a;finoox;203-1AS2.2PY.1H8.RJW8-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3126_PC;4992;A;2;1;3126;Axial;4,32;3,263;4,403;3,722;4,745;3,747;4,473;3,742;4,262;3,561;4,292;3,29;42,8;2054;585;6;VT03208;0,096;0,22;B;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,2;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/4WE/HEC4E.TNNN;GADC RX;035.2/4WE/HEC4E.TNNN;n/a;finoox;203-1AWX.2PY.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3126_PC;8989;E;4;1;3126;Axial;10,455;7,979;10,786;9,073;11,293;8,956;10,798;8,956;10,358;8,602;10,408;8,015;142,67;4362;585;8;VT03208;0,192;0,22;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;149,5;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/1XE/FEA4E.TNPN;GADC RX;035.2/1XE/FEA4E.TNPN;n/a;finoox;203-1A8T.2Q0.1HD.RJVZ-R23.01.0800.010;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3128_Alu;3696;E;1;1;3128;Axial;2,495;1,866;2,561;2,144;2,734;2,147;2,591;2,145;2,475;2,046;2,464;1,878;26,75;1016;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;14;6;yes;piece;1
GADC RX 035.2/2XE/DEA4A.TNNN;GADC RX;035.2/2XE/DEA4A.TNNN;n/a;finoox;203-1AAU.2Q0.1HL.RJW5-R23.01.0000.000;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3128_Alu;3772;A;2;1;3128;Axial;4,321;3,162;4,365;3,629;4,79;3,75;4,475;3,716;4,252;3,502;4,208;3,203;35,67;2153;515;6;VT03208;0,1;0,23;B;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,6;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.2/4XE/FEE7A.TNNN;GADC RX;035.2/4XE/FEE7A.TNNN;n/a;finoox;203-1APL.2Q0.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3128_Epoxy;6781;A;4;1;3128;Axial;8,877;6,736;9,168;7,717;9,811;7,761;9,357;7,748;8,973;7,412;8,85;6,812;63,27;4506;515;8;VT03208;0,199;0,23;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123,3;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XE/HDC7A.TNPN;GADC RX;035.2/2XE/HDC7A.TNPN;n/a;finoox;203-1ASG.2Q0.1H7.RJW9-R23.01.0000.010;GADC RX 035.2-08_2-07-A0X-CC-E32AX-3128_PC;5174;A;2;1;3128;Axial;4,116;3,156;4,283;3,602;4,522;3,599;4,338;3,594;4,167;3,457;4,108;3,191;33,75;1970;515;6;VT03208;0,101;0,23;A;38,72;60,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,4;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;C;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/4XE/DEC4E.TNPN;GADC RX;035.2/4XE/DEC4E.TNPN;n/a;finoox;203-1AWT.2Q0.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3128_PC;8036;E;4;1;3128;Axial;7,664;5,375;7,939;6,411;8,567;6,601;8,115;6,549;7,751;6,167;7,409;5,403;71,34;4307;515;8;VT03208;0,2;0,23;B;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;119,4;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4XE/HEC4A.TNNN;GADC RX;035.2/4XE/HEC4A.TNNN;n/a;finoox;203-1AWW.2Q0.1JK.SJ4L-R23.01.0000.000;GADC RX 035.2-08_4-04-A0X-CL-E32AX-3128_PC;8187;A;4;1;3128;Axial;9,411;7,294;9,745;8,191;10,069;8,06;9,707;8,046;9,333;7,756;9,372;7,325;142,67;3827;515;7;VT03208;0,202;0,23;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,6;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/2XN/DDA7E.TNPN;GADC RX;035.2/2XN/DDA7E.TNPN;n/a;finoox;203-1A99.2PW.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3124_Alu;4224;E;2;1;3124;Axial;5,091;3,823;5,195;4,384;5,739;4,541;5,413;4,504;5,171;4,274;5,065;3,938;16,87;4902;1470;14;VT03207;0,41;0,93;D;56,72;78,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XN/DEE4A.TNPN;GADC RX;035.2/2XN/DEE4A.TNPN;n/a;finoox;203-1AJS.2PW.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3124_Epoxy;4042;A;2;1;3124;Axial;7,196;5,221;7,146;6,013;8,234;6,528;7,519;6,369;7,048;5,91;6,986;5,386;35,67;5025;1470;13;VT03207;0,406;0,93;D;56,68;78,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XN/DDE4E.TNNN;GADC RX;035.2/1XN/DDE4E.TNNN;n/a;finoox;203-1AFM.2PW.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_1-04-E0X-CC-E32AX-3124_Epoxy;3027;E;1;1;3124;Axial;3,059;2,186;3,03;2,531;3,484;2,772;3,202;2,699;2,998;2,486;2,94;2,253;14,27;2278;1470;9;VT03207;0,21;0,93;E;53,98;75,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,6;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/4XN/FDC7E.TNPN;GADC RX;035.2/4XN/FDC7E.TNPN;n/a;finoox;203-1AWB.2PW.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3124_PC;7957;E;4;1;3124;Axial;11,783;7,976;12,994;10,012;13,668;10,018;13,192;10,037;12,697;9,522;11,569;7,962;50,62;9415;1470;20;VT03207;0,831;0,93;D;59,23;81,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2XN/FEC7E.TNNN;GADC RX;035.2/2XN/FEC7E.TNNN;n/a;finoox;203-1ATH.2PW.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3124_PC;5657;E;2;1;3124;Axial;7,236;5,59;7,526;6,378;8,154;6,567;7,803;6,512;7,457;6,244;7,262;5,764;31,64;5162;1470;14;VT03207;0,402;0,93;D;56,68;78,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,3;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3WL/DDA4E.TNPN;GADC RX;035.2/3WL/DDA4E.TNPN;n/a;finoox;203-1ABX.2PX.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3125_Alu;5486;E;3;1;3125;Axial;7,05;5,023;7,208;5,88;7,934;6,263;7,503;6,139;7,11;5,739;6,793;5,061;42,8;4208;850;10;VT03208;0,186;0,3;B;47,22;69,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WL/FDA4A.TNNN;GADC RX;035.2/3WL/FDA4A.TNNN;n/a;finoox;203-1ABY.2PX.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3125_Alu;5009;A;3;1;3125;Axial;8,691;6,387;8,796;7,319;9,633;7,574;8,994;7,512;8,557;7,06;8,456;6,454;64,2;3960;850;9;VT03208;0,187;0,3;B;47,22;69,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,9;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WL/FEA4E.TNNN;GADC RX;035.2/3WL/FEA4E.TNNN;n/a;finoox;203-1AD1.2PX.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3125_Alu;6370;E;3;1;3125;Axial;10,001;7,447;10,128;8,516;11,074;8,705;10,337;8,647;9,833;8,177;9,841;7,539;80,25;4388;850;9;VT03208;0,186;0,3;A;47,18;69,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WL/DDA4E.TNNN;GADC RX;035.2/4WL/DDA4E.TNNN;n/a;finoox;203-1AE1.2PX.1HF.RJWV-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3125_Alu;6458;E;4;1;3125;Axial;9,626;7,179;9,688;8,267;10,89;8,631;10,088;8,35;9,485;8,05;9,574;7,346;57,07;5611;850;12;VT03208;0,248;0,3;B;48,23;70,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;109,4;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1WL/DDA7A.TNNN;GADC RX;035.2/1WL/DDA7A.TNNN;n/a;finoox;203-1A74.2PX.1HB.RJVN-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3125_Alu;2416;A;1;1;3125;Axial;1,844;1,267;1,989;1,569;2,147;1,605;2,058;1,601;1,966;1,513;1,803;1,271;8,44;1514;850;6;VT03208;0,062;0,3;B;42,98;64,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,5;16;16;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.2/4WL/FEA7A.TNPN;GADC RX;035.2/4WL/FEA7A.TNPN;n/a;finoox;203-1AEL.2PX.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3125_Alu;6867;A;4;1;3125;Axial;11,323;8,252;11,735;9,668;12,675;9,87;12,056;9,841;11,56;9,34;11,084;8,316;63,27;6340;850;12;VT03208;0,247;0,3;A;48,19;70,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;122,9;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WL/HDA7A.TNNN;GADC RX;035.2/3WL/HDA7A.TNNN;n/a;finoox;203-1ABG.2PX.1H3.RJWV-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3125_Alu;5373;A;3;1;3125;Axial;8,728;6,736;9,016;7,653;9,676;7,752;9,184;7,72;8,839;7,406;8,704;6,843;50,62;4231;850;10;VT03208;0,186;0,3;A;47,22;69,28;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;92,3;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WL/DDE4A.TNPN;GADC RX;035.2/4WL/DDE4A.TNPN;n/a;finoox;203-1AMY.2PX.1HF.RJWV-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3125_Epoxy;6233;A;4;1;3125;Axial;9,437;7,043;9,523;8,125;10,678;8,478;9,906;8,381;9,312;7,903;9,386;7,21;57,07;5611;850;12;VT03208;0,248;0,3;B;48,23;70,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;100,9;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1WL/DDE7A.TNPN;GADC RX;035.2/1WL/DDE7A.TNPN;n/a;finoox;203-1AG4.2PX.1HB.RJVN-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3125_Epoxy;2680;A;1;1;3125;Axial;1,82;1,253;1,957;1,548;2,114;1,585;2,025;1,581;1,935;1,494;1,778;1,258;8,44;1514;850;6;VT03208;0,062;0,3;B;42,98;64,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,5;16;16;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.2/4WL/HDE7E.TNPN;GADC RX;035.2/4WL/HDE7E.TNPN;n/a;finoox;203-1ANM.2PX.1H3.RJWU-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3125_Epoxy;7666;E;4;1;3125;Axial;11,409;8,416;11,805;9,788;12,707;9,941;12,088;9,928;11,603;9,436;11,227;8,466;67,49;5641;850;12;VT03208;0,248;0,3;A;48,23;70,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;128,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WL/HEC4A.TNNN;GADC RX;035.2/2WL/HEC4A.TNNN;n/a;finoox;203-1AT0.2PX.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3125_PC;5299;A;2;1;3125;Axial;6,366;4,901;6,539;5,533;6,91;5,512;6,606;5,496;6,308;5,284;6,333;4,932;71,34;2783;850;7;VT03208;0,124;0,3;A;45,68;67,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/1XL/DEA4A.TNPN;GADC RX;035.2/1XL/DEA4A.TNPN;n/a;finoox;203-1A8Q.2PZ.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3127_Alu;2979;A;1;1;3127;Axial;2,999;2,153;2,997;2,492;3,37;2,653;3,116;2,607;2,942;2,404;2,877;2,193;17,83;1747;930;6;VT03208;0,083;0,39;B;46,94;68,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/4XL/DEA7A.TNPN;GADC RX;035.2/4XL/DEA7A.TNPN;n/a;finoox;203-1AEJ.2PZ.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3127_Alu;6327;A;4;1;3127;Axial;9,247;6,461;9,881;7,889;10,674;8,081;10,225;8,053;9,782;7,623;9,049;6,488;42,18;7405;930;14;VT03208;0,332;0,39;B;52,19;74,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XL/FEA7E.TNPN;GADC RX;035.2/1XL/FEA7E.TNPN;n/a;finoox;203-1A89.2PZ.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3127_Alu;3702;E;1;1;3127;Axial;3,097;2,382;3,216;2,726;3,488;2,796;3,327;2,776;3,166;2,661;3,093;2,439;15,82;1801;930;7;VT03208;0,083;0,39;A;46,94;68,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;10;6;yes;piece;1
