TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/1XL/HEA7A.TNPN;GADC RX;035.2/1XL/HEA7A.TNPN;n/a;finoox;203-1A8A.2PZ.1H2.RJW5-R23.01.0000.010;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3127_Alu;3329;A;1;1;3127;Axial;3,54;2,696;3,652;3,088;3,913;3,126;3,743;3,117;3,583;2,979;3,529;2,731;21,09;1754;930;7;VT03208;0,083;0,39;A;46,94;68,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.2/1XL/FDE7A.TNNN;GADC RX;035.2/1XL/FDE7A.TNNN;n/a;finoox;203-1AG6.2PZ.1HH.RJVU-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3127_Epoxy;2763;A;1;1;3127;Axial;2,689;1,992;2,762;2,299;3,042;2,384;2,865;2,376;2,73;2,25;2,657;2,028;12,65;1657;930;7;VT03208;0,083;0,39;B;46,98;68,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,5;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.2/1XL/DDE7E.TNPN;GADC RX;035.2/1XL/DDE7E.TNPN;n/a;finoox;203-1AG5.2PZ.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3127_Epoxy;3268;E;1;1;3127;Axial;2,028;1,547;2,115;1,795;2,334;1,872;2,212;1,849;2,102;1,772;2,028;1,609;8,44;1719;930;7;VT03208;0,083;0,39;C;46,98;68,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;39,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/4XL/HEE7E.TNNN;GADC RX;035.2/4XL/HEE7E.TNNN;n/a;finoox;203-1APP.2PZ.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3127_Epoxy;8068;E;4;1;3127;Axial;14,214;10,477;14,706;12,198;15,829;12,385;15,057;12,371;14,453;11,758;13,991;10,582;84,37;7017;930;13;VT03208;0,333;0,39;A;52,19;74,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;147,7;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21E/FEE4A.TNNN;GADC RX;035.1/21E/FEE4A.TNNN;n/a;finoox;203-1AJU.2HK.1HR.RJTN-R23.01.0000.000;GADC RX 035.1-06_2-04-AE51-CL-E32AX-2909_Epoxy;4520;A;2;1;2909;Axial;4,695;3,623;4,888;4,085;5,082;4,068;4,911;4,051;4,696;3,9;4,681;3,692;53,5;1855;535;5;VT03192U.1;0,043;0,18;A+;25,4;47,24;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/21E/HEE7A.TNPN;GADC RX;035.1/21E/HEE7A.TNPN;n/a;finoox;203-1AKE.2HK.1HW.RJTQ-R23.01.0000.010;GADC RX 035.1-08_2-07-AE51-CL-E32AX-2909_Epoxy;5012;A;2;1;2909;Axial;4,683;3,662;4,897;4,102;5,055;4,088;4,93;4,082;4,746;3,913;4,672;3,701;42,18;2001;535;5;VT03192U.1;0,042;0,18;A+;27,08;48,92;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,6;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.1/21E/DEC7A.TNNN;GADC RX;035.1/21E/DEC7A.TNNN;n/a;finoox;203-1ATE.2HK.1HL.RJW5-R23.01.0000.000;GADC RX 035.1-04_2-07-AE51-CL-E32AX-2909_PC;5216;A;2;1;2909;Axial;3,049;2,335;3,149;2,66;3,396;2,703;3,237;2,692;3,089;2,583;3,042;2,379;21,09;2126;535;6;VT03192U.1;0,042;0,18;A+;28,01;49,85;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,4;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.2/1WN/FEA4A.TNPN;GADC RX;035.2/1WN/FEA4A.TNPN;n/a;finoox;203-1A8S.2PV.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3123_Alu;3153;A;1;1;3123;Axial;4,313;3,167;4,352;3,632;4,87;3,837;4,512;3,788;4,267;3,509;4,217;3,199;26,75;2177;1340;8;VT03207;0,158;0,73;C;52,94;74,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.2/4WN/HDA7E.TNPN;GADC RX;035.2/4WN/HDA7E.TNPN;n/a;finoox;203-1ADM.2PV.1H3.RJWU-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3123_Alu;7442;E;4;1;3123;Axial;14,6;10,253;15,588;12,462;16,574;12,555;15,944;12,544;15,321;11,93;14,302;10,306;67,49;8273;1340;17;VT03207;0,641;0,73;C;58,23;80,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;133,9;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WN/DEE4E.TNPN;GADC RX;035.2/1WN/DEE4E.TNPN;n/a;finoox;203-1AGP.2PV.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3123_Epoxy;3417;E;1;1;3123;Axial;3,374;2,394;3,393;2,785;3,849;3,023;3,563;2,945;3,357;2,736;3,232;2,426;17,83;2290;1340;8;VT03207;0,155;0,73;D;52,94;74,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/3WN/FEE4E.TNNN;GADC RX;035.2/3WN/FEE4E.TNNN;n/a;finoox;203-1ALZ.2PV.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3123_Epoxy;6479;E;3;1;3123;Axial;12,64;9,088;12,841;10,524;14,095;11,134;13,289;10,945;12,612;10,244;12,173;9,153;80,25;6532;1340;14;VT03207;0,474;0,73;C;57,18;79,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,7;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WN/FEE7A.TNPN;GADC RX;035.2/3WN/FEE7A.TNPN;n/a;finoox;203-1AMG.2PV.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3123_Epoxy;6037;A;3;1;3123;Axial;11,03;8,138;11,257;9,398;12,363;9,696;11,698;9,64;11,166;9,144;10,695;8,257;47,46;7071;1340;15;VT03207;0,461;0,73;C;57,18;79,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;99,4;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WN/DDE7E.TNNN;GADC RX;035.2/1WN/DDE7E.TNNN;n/a;finoox;203-1AG5.2PV.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3123_Epoxy;3012;E;1;1;3123;Axial;2,378;1,798;2,442;2,069;2,69;2,145;2,555;2,127;2,43;2,016;2,381;1,853;8,44;2238;1340;9;VT03207;0,157;0,73;D;52,98;74,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/4WN/FDC4A.TNNN;GADC RX;035.2/4WN/FDC4A.TNNN;n/a;finoox;203-1AVY.2PV.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3123_PC;7160;A;4;1;3123;Axial;11,966;7,971;13,32;10,15;14,21;10,379;13,7;10,389;12,99;9,736;11,705;7,912;85,6;7768;1340;16;VT03207;0,651;0,73;D;58,23;80,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;114,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1WN/FEC4E.TNNN;GADC RX;035.2/1WN/FEC4E.TNNN;n/a;finoox;203-1AR1.2PV.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3123_PC;4474;E;1;1;3123;Axial;3,839;2,819;3,873;3,233;4,334;3,415;4,016;3,372;3,798;3,123;3,753;2,847;26,75;2177;1340;8;VT03207;0,158;0,73;D;52,94;74,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.2/1WN/HEC4A.TNNN;GADC RX;035.2/1WN/HEC4A.TNNN;n/a;finoox;203-1AR2.2PV.1HV.RJWB-R23.01.0000.000;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3123_PC;4065;A;1;1;3123;Axial;4,298;3,238;4,376;3,703;4,752;3,764;4,463;3,747;4,228;3,559;4,274;3,273;35,67;2065;1340;8;VT03207;0,16;0,73;C;52,94;74,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,5;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Powder coated;4;10;8;yes;piece;1
GADC RX 035.1/11N/DEA4E.TNNN;GADC RX;035.1/11N/DEA4E.TNNN;n/a;finoox;203-1A8R.2HF.1HL.RJW5-R23.01.0800.000;GADC RX 035.1-04_1-04-EE11-CL-E32AX-2905_Alu;3389;E;1;1;2905;Axial;3,579;2,645;3,628;3,091;4,157;3,29;3,806;3,113;3,555;3,035;3,562;2,743;17,83;2632;1475;10;VT03192U.1;0,163;1,35;D;45,79;67,36;2,6;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;42,2;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.1/21N/HEA4A.TNPN;GADC RX;035.1/21N/HEA4A.TNPN;n/a;finoox;203-1AAY.2HF.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_2-04-AE11-CL-E32AX-2905_Alu;4945;A;2;1;2905;Axial;10,312;7,472;10,407;8,603;11,394;8,956;10,681;8,852;10,166;8,319;9,937;7,513;71,34;4605;1475;12;VT03192U.1;0,323;1,35;C;48,27;70,11;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/41N/DDA4A.TNPN;GADC RX;035.1/41N/DDA4A.TNPN;n/a;finoox;203-1AE0.2HF.1HF.RJWV-R23.01.0000.010;GADC RX 035.1-04_4-04-AE11-CC-E32AX-2905_Alu;7016;A;4;1;2905;Axial;12,747;9,15;12,549;10,499;14,493;11,529;13,289;11,213;12,446;10,37;12,172;9,427;57,07;9258;1475;19;VT03192U.1;0,647;1,35;D;50,79;73,09;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,9;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/11N/DEA7E.TNNN;GADC RX;035.1/11N/DEA7E.TNNN;n/a;finoox;203-1A87.2HF.1H4.RJPA-R23.01.0800.000;GADC RX 035.1-04_1-07-EE11-CL-E32AX-2905_Alu;3371;E;1;1;2905;Axial;3,064;2,233;3,132;2,592;3,451;2,683;3,262;2,661;3,121;2,527;2,981;2,276;10,55;2837;1475;11;VT03192U.1;0,163;1,35;D;46,92;68,5;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.1/11N/DDE4A.TNPN;GADC RX;035.1/11N/DDE4A.TNPN;n/a;finoox;203-1AFL.2HF.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_1-04-AE11-CC-E32AX-2905_Epoxy;3092;A;1;1;2905;Axial;3,084;2,201;3,052;2,548;3,514;2,794;3,227;2,719;3,022;2,505;2,959;2,268;14,27;2314;1475;10;VT03192U.1;0,162;1,35;D;45,54;67,07;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11N/HEE4E.TNPN;GADC RX;035.1/11N/HEE4E.TNPN;n/a;finoox;203-1AGT.2HF.1HV.RJWB-R23.01.0800.010;GADC RX 035.1-08_1-04-EE11-CL-E32AX-2905_Epoxy;4243;E;1;1;2905;Axial;5,139;3,83;5,195;4,378;5,717;4,507;5,34;4,486;5,046;4,223;5,079;3,873;35,67;2302;1475;9;VT03192U.1;0,162;1,35;C;45,53;67,1;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.1/21N/FEE4A.TNPN;GADC RX;035.1/21N/FEE4A.TNPN;n/a;finoox;203-1AJU.2HF.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_2-04-AE11-CL-E32AX-2905_Epoxy;4878;A;2;1;2905;Axial;9,236;6,883;9,153;7,9;10,441;8,278;9,653;8,191;9,087;7,683;9,183;7,026;53,5;4925;1475;13;VT03192U.1;0,325;1,35;C;48,09;69,93;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,2;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11N/HDE7A.TNNN;GADC RX;035.1/11N/HDE7A.TNNN;n/a;finoox;203-1AG8.2HF.1H6.RJW3-R23.01.0000.000;GADC RX 035.1-08_1-07-AE11-CC-E32AX-2905_Epoxy;3144;A;1;1;2905;Axial;3,945;2,96;4,033;3,361;4,417;3,474;4,174;3,466;3,992;3,292;3,902;3,01;16,87;2297;1475;10;VT03192U.1;0,162;1,35;C;45,6;67,12;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/41N/DDE7E.TNNN;GADC RX;035.1/41N/DDE7E.TNNN;n/a;finoox;203-1ANH.2HF.1HF.RJWV-R23.01.0800.000;GADC RX 035.1-04_4-07-EE11-CC-E32AX-2905_Epoxy;7439;E;4;1;2905;Axial;10,189;7,66;10,381;8,774;11,521;9,105;10,84;9,03;10,351;8,565;10,139;7,893;33,75;10170;1475;21;VT03192U.1;0,651;1,35;D;50,78;73,08;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;102,9;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.1/41N/FDC7A.TNPN;GADC RX;035.1/41N/FDC7A.TNPN;n/a;finoox;203-1AWA.2HF.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-07-AE11-CC-E32AX-2905_PC;8332;A;4;1;2905;Axial;11,907;8,035;13,163;10,111;13,825;10,104;13,348;10,128;12,848;9,607;11,693;8,016;50,62;9645;1475;20;VT03192U.1;0,649;1,35;C;50,63;72,93;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11N/HEC7A.TNNN;GADC RX;035.1/11N/HEC7A.TNNN;n/a;finoox;203-1ARL.2HF.1HV.RJWB-R23.01.0000.000;GADC RX 035.1-08_1-07-AE11-CL-E32AX-2905_PC;4294;A;1;1;2905;Axial;4,443;3,373;4,574;3,878;4,967;3,937;4,718;3,924;4,513;3,751;4,445;3,451;21,09;2622;1475;10;VT03192U.1;0,163;1,35;B;45,75;67,32;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/41N/DEC7A.TNPN;GADC RX;035.1/41N/DEC7A.TNPN;n/a;finoox;203-1AXA.2HF.1HN.SJ9U-R23.01.0000.010;GADC RX 035.1-04_4-07-AE11-CL-E32AX-2905_PC;8430;A;4;1;2905;Axial;11,409;8,641;11,625;9,873;12,868;10,233;12,153;10,147;11,6;9,635;11,39;8,906;42,18;11347;1475;21;VT03192U.1;0,651;1,35;D;52,17;74,52;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;106,4;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/11N/DDC4A.TNPN;GADC RX;035.1/11N/DDC4A.TNPN;n/a;finoox;203-1AQ2.2HF.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_1-04-AE11-CC-E32AX-2905_PC;4082;A;1;1;2905;Axial;2,818;2,005;2,785;2,321;3,213;2,544;2,948;2,477;2,76;2,289;2,694;2,064;14,27;2314;1475;10;VT03192U.1;0,162;1,35;D;45,54;67,07;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/11N/FEC4E.TNPN;GADC RX;035.1/11N/FEC4E.TNPN;n/a;finoox;203-1AR1.2HF.1HQ.RJW5-R23.01.0800.010;GADC RX 035.1-06_1-04-EE11-CL-E32AX-2905_PC;4954;E;1;1;2905;Axial;4,178;2,997;4,173;3,462;4,683;3,687;4,337;3,622;4,099;3,343;4,005;3,039;26,75;2463;1475;9;VT03192U.1;0,163;1,35;C;45,35;66,92;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/21N/HEC4E.TNPN;GADC RX;035.1/21N/HEC4E.TNPN;n/a;finoox;203-1AT1.2HF.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_2-04-EE11-CL-E32AX-2905_PC;6600;E;2;1;2905;Axial;9,178;6,65;9,262;7,657;10,14;7,971;9,506;7,879;9,047;7,404;8,844;6,687;71,34;4605;1475;12;VT03192U.1;0,323;1,35;C;48,27;70,11;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/11S/HEA4A.TNPN;GADC RX;035.1/11S/HEA4A.TNPN;n/a;finoox;203-1A8U.2HJ.1H2.RJPP-R23.01.0000.010;GADC RX 035.1-08_1-04-AE41-CL-E32AX-2908_Alu;3561;A;1;1;2908;Axial;2,92;2,273;3,033;2,538;3,142;2,515;3,037;2,508;2,907;2,417;2,908;2,289;35,67;1094;695;4;VT03192U.1;0,031;0,25;A+;26,4;47,97;4,5;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,4;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;4;12;8;yes;piece;1
GADC RX 035.1/11S/DEA4A.TNPN;GADC RX;035.1/11S/DEA4A.TNPN;n/a;finoox;203-1A8Q.2HJ.1H4.RJW1-R23.01.0000.010;GADC RX 035.1-04_1-04-AE41-CL-E32AX-2908_Alu;3207;A;1;1;2908;Axial;2,417;1,8;2,459;2,07;2,694;2,129;2,52;2,11;2,376;2;2,403;1,829;17,83;1232;695;5;VT03192U.1;0,03;0,25;A+;28,8;50,37;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.1/11S/FEA7A.TNNN;GADC RX;035.1/11S/FEA7A.TNNN;n/a;finoox;203-1A88.2HJ.1HD.RJVZ-R23.01.0000.000;GADC RX 035.1-06_1-07-AE41-CL-E32AX-2908_Alu;3130;A;1;1;2908;Axial;2,42;1,82;2,502;2,102;2,689;2,124;2,561;2,12;2,453;2,024;2,412;1,845;15,82;1284;695;5;VT03192U.1;0,03;0,25;A+;29,76;51,33;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;7;14;6;yes;piece;1
GADC RX 035.1/21S/HEC7E.TNNN;GADC RX;035.1/21S/HEC7E.TNNN;n/a;finoox;203-1ATK.2HJ.1HW.RJTQ-R23.01.0800.000;GADC RX 035.1-08_2-07-EE41-CL-E32AX-2908_PC;6323;E;2;1;2908;Axial;5,201;3,977;5,401;4,541;5,707;4,54;5,472;4,534;5,231;4,361;5,194;4,02;42,18;2492;695;7;VT03192U.1;0,061;0,25;A+;31,81;53,65;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.1/21S/FDC7E.TNPN;GADC RX;035.1/21S/FDC7E.TNPN;n/a;finoox;203-1ASF.2HJ.1H8.RJW8-R23.01.0800.010;GADC RX 035.1-06_2-07-EE41-CC-E32AX-2908_PC;5904;E;2;1;2908;Axial;4,011;3,085;4,153;3,515;4,473;3,573;4,261;3,555;4,071;3,413;4,004;3,139;25,31;2337;695;7;VT03192U.1;0,062;0,25;A+;30,4;52,2;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/21S/HEC4A.TNNN;GADC RX;035.1/21S/HEC4A.TNNN;n/a;finoox;203-1AT0.2HJ.1HW.RJTQ-R23.01.0000.000;GADC RX 035.1-08_2-04-AE41-CL-E32AX-2908_PC;5716;A;2;1;2908;Axial;5,23;3,977;5,402;4,537;5,657;4,478;5,409;4,479;5,187;4,301;5,206;3,994;71,34;2188;695;6;VT03192U.1;0,063;0,25;A+;29,14;50,98;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;4;8;8;yes;piece;1
GADC RX 035.1/31S/HEC4A.TNNN;GADC RX;035.1/31S/HEC4A.TNNN;n/a;finoox;203-1AUY.2HJ.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_3-04-AE41-CL-E32AX-2908_PC;7782;A;3;1;2908;Axial;7,746;5,76;8,028;6,65;8,44;6,604;8,031;6,615;7,729;6,308;7,656;5,769;107;3282;695;7;VT03192U.1;0,094;0,25;A+;30,64;52,74;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,6;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/11M/FDA4E.TNPN;GADC RX;035.1/11M/FDA4E.TNPN;n/a;finoox;203-1A7R.2HG.1HK.RJW4-R23.01.0800.010;GADC RX 035.1-06_1-04-EE21-CC-E32AX-2906_Alu;3628;E;1;1;2906;Axial;3,619;2,69;3,647;3,106;4,071;3,231;3,779;3,199;3,565;3,006;3,593;2,749;21,4;1850;1310;8;VT03192U.1;0,113;0,98;C;40,7;62,23;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;6;yes;piece;1
GADC RX 035.1/21M/DDA4E.TNPN;GADC RX;035.1/21M/DDA4E.TNPN;n/a;finoox;203-1A9T.2HG.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_2-04-EE21-CC-E32AX-2906_Alu;4686;E;2;1;2906;Axial;5,877;4,257;5,827;4,898;6,706;5,327;6,135;5,202;5,751;4,82;5,687;4,385;28,53;3990;1310;12;VT03192U.1;0,223;0,98;C;43,32;65,12;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31M/HDA4A.TNNN;GADC RX;035.1/31M/HDA4A.TNNN;n/a;finoox;203-1AC0.2HG.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_3-04-AE21-CC-E32AX-2906_Alu;6089;A;3;1;2906;Axial;11,885;8,728;12;9,999;13,125;10,338;12,272;10,249;11,677;9,661;11,536;8,793;85,6;5147;1310;12;VT03192U.1;0,344;0,98;C;45,87;67,93;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;88,6;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11M/DEA7E.TNPN;GADC RX;035.1/11M/DEA7E.TNPN;n/a;finoox;203-1A87.2HG.1H4.RJPA-R23.01.0800.010;GADC RX 035.1-04_1-07-EE21-CL-E32AX-2906_Alu;3612;E;1;1;2906;Axial;2,808;2,071;2,858;2,397;3,178;2,489;2,99;2,475;2,85;2,342;2,756;2,113;10,55;2396;1310;9;VT03192U.1;0,106;0,98;B;43,21;64,78;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.1/41M/FDA7E.TNPN;GADC RX;035.1/41M/FDA7E.TNPN;n/a;finoox;203-1ADK.2HG.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-07-EE21-CC-E32AX-2906_Alu;7838;E;4;1;2906;Axial;11,947;8,23;13,026;10,195;13,806;10,268;13,325;10,267;12,783;9,743;11,732;8,237;50,62;8318;1310;17;VT03192U.1;0,442;0,98;B;46,11;68,41;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31M/DEE4A.TNPN;GADC RX;035.1/31M/DEE4A.TNPN;n/a;finoox;203-1ALW.2HG.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_3-04-AE21-CL-E32AX-2906_Epoxy;6326;A;3;1;2906;Axial;9,724;6,767;10,115;8,124;11,122;8,726;10,603;8,53;10,036;7,96;9,391;6,877;53,5;6713;1310;14;VT03192U.1;0,324;0,98;C;46,06;68,16;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,7;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31M/DEE7A.TNPN;GADC RX;035.1/31M/DEE7A.TNPN;n/a;finoox;203-1AME.2HG.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_3-07-AE21-CL-E32AX-2906_Epoxy;6274;A;3;1;2906;Axial;8,225;5,954;8,459;6,967;9,319;7,236;8,674;7,174;8,426;6,796;7,987;6,042;31,64;7187;1310;15;VT03192U.1;0,317;0,98;C;47,45;69,55;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21M/DEE7A.TNNN;GADC RX;035.1/21M/DEE7A.TNNN;n/a;finoox;203-1AKA.2HG.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_2-07-AE21-CL-E32AX-2906_Epoxy;4230;A;2;1;2906;Axial;5,431;4,159;5,623;4,791;6,248;4,983;5,895;4,933;5,604;4,718;5,458;4,303;21,09;4791;1310;13;VT03192U.1;0,211;0,98;B;45,95;67,79;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,9;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41M/DEE7E.TNNN;GADC RX;035.1/41M/DEE7E.TNNN;n/a;finoox;203-1APK.2HG.1HN.SJ9U-R23.01.0800.000;GADC RX 035.1-04_4-07-EE21-CL-E32AX-2906_Epoxy;7800;E;4;1;2906;Axial;10,94;8,336;11,252;9,593;12,463;9,98;11,796;9,879;11,219;9,448;10,927;8,631;42,18;9583;1310;18;VT03192U.1;0,423;0,98;B;48,46;70,8;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;114,9;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.1/21L/HEA4A.TNNN;GADC RX;035.1/21L/HEA4A.TNNN;n/a;finoox;203-1AAY.2HH.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_2-04-AE31-CL-E32AX-2907_Alu;4704;A;2;1;2907;Axial;7,261;5,572;7,446;6,31;7,887;6,292;7,528;6,267;7,196;6,024;7,236;5,614;71,34;2836;930;7;VT03192U.1;0,096;0,59;A;35,33;57,17;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/41L/DDE7A.TNPN;GADC RX;035.1/41L/DDE7A.TNPN;n/a;finoox;203-1ANG.2HH.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_4-07-AE31-CC-E32AX-2907_Epoxy;6958;A;4;1;2907;Axial;7,466;5,204;7,994;6,367;8,635;6,523;8,275;6,501;7,915;6,152;7,308;5,224;33,75;6195;930;13;VT03192U.1;0,194;0,59;A;39,09;61,39;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,7;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31L/HEC7E.TNNN;GADC RX;035.1/31L/HEC7E.TNNN;n/a;finoox;203-1AVH.2HH.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_3-07-EE31-CL-E32AX-2907_PC;8585;E;3;1;2907;Axial;9,365;7,267;9,677;8,208;10,333;8,308;9,929;8,27;9,499;7,927;9,343;7,399;63,27;4745;930;10;VT03192U.1;0,146;0,59;A+;38,45;60,55;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,8;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41L/FDC4A.TNNN;GADC RX;035.1/41L/FDC4A.TNNN;n/a;finoox;203-1AVY.2HH.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-04-AE31-CC-E32AX-2907_PC;8128;A;4;1;2907;Axial;9,887;6,902;10,488;8,363;11,241;8,588;10,708;8,524;10,234;8,031;9,633;6,909;85,6;5358;930;11;VT03192U.1;0,192;0,59;A;37,62;59,92;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21L/FEC4E.TNPN;GADC RX;035.1/21L/FEC4E.TNPN;n/a;finoox;203-1ASZ.2HH.1HR.RJTR-R23.01.0800.010;GADC RX 035.1-06_2-04-EE31-CL-E32AX-2907_PC;6261;E;2;1;2907;Axial;6,012;4,461;6,09;5,11;6,67;5,236;6,222;5,199;5,917;4,916;5,904;4,502;53,5;2989;930;8;VT03192U.1;0,097;0,59;A;35,94;57,79;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,2;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/4WE/FDA7A.TNPN;GADC RX;035.2/4WE/FDA7A.TNPN;n/a;finoox;203-1ADJ.2PY.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3126_Alu;6337;A;4;1;3126;Axial;8,542;6,289;8,836;7,324;9,538;7,458;9,062;7,444;8,689;7,069;8,402;6,353;50,62;4644;585;10;VT03208;0,191;0,22;A;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WE/HDE7E.TNPN;GADC RX;035.2/3WE/HDE7E.TNPN;n/a;finoox;203-1ALH.2PY.1H1.RJTV-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3126_Epoxy;6276;E;3;1;3126;Axial;7,093;5,21;7,386;6,089;7,86;6,121;7,51;6,127;7,23;5,838;6,995;5,243;50,62;3350;585;8;VT03208;0,144;0,22;A;40,22;62,28;10;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;99,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3WE/FDE7A.TNPN;GADC RX;035.2/3WE/FDE7A.TNPN;n/a;finoox;203-1ALE.2PY.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3126_Epoxy;5332;A;3;1;3126;Axial;6,371;4,912;6,598;5,58;7,096;5,675;6,782;5,644;6,466;5,385;6,36;5;37,96;3483;585;8;VT03208;0,144;0,22;A;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WE/HDC7A.TNNN;GADC RX;035.2/4WE/HDC7A.TNNN;n/a;finoox;203-1AWC.2PY.1H3.RJWV-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3126_PC;7628;A;4;1;3126;Axial;9,071;6,885;9,376;7,89;10,013;7,922;9,545;7,916;9,173;7,57;9,044;6,95;67,49;4466;585;9;VT03208;0,192;0,22;A;41,23;63,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,8;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/3WE/FEC4A.TNPN;GADC RX;035.2/3WE/FEC4A.TNPN;n/a;finoox;203-1AUW.2PY.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3126_PC;7071;A;3;1;3126;Axial;7,495;5,722;7,671;6,508;8,177;6,517;7,782;6,502;7,42;6,221;7,452;5,779;80,25;3466;585;7;VT03208;0,144;0,22;A;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,6;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2XE/HEA4E.TNPN;GADC RX;035.2/2XE/HEA4E.TNPN;n/a;finoox;203-1AAZ.2Q0.1HW.RJTM-R23.01.0800.010;GADC RX 035.2-08_2-04-E0X-CL-E32AX-3128_Alu;5114;E;2;1;3128;Axial;5,277;4,079;5,47;4,592;5,651;4,518;5,452;4,511;5,238;4,348;5,255;4,096;71,34;1913;515;5;VT03208;0,101;0,23;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,9;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;8;8;yes;piece;1
GADC RX 035.2/4XE/DEA4A.TNNN;GADC RX;035.2/4XE/DEA4A.TNNN;n/a;finoox;203-1AF2.2Q0.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3128_Alu;6104;A;4;1;3128;Axial;8,612;6,039;8,921;7,203;9,625;7,417;9,118;7,359;8,709;6,929;8,325;6,071;71,34;4307;515;8;VT03208;0,2;0,23;B;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110,9;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XE/HEA7E.TNNN;GADC RX;035.2/1XE/HEA7E.TNNN;n/a;finoox;203-1A8B.2Q0.1HU.RJW1-R23.01.0800.000;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3128_Alu;3683;E;1;1;3128;Axial;2,481;1,838;2,608;2,152;2,742;2,139;2,624;2,144;2,529;2,051;2,469;1,847;21,09;1092;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,8;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;20;8;yes;piece;1
GADC RX 035.2/3XE/DDA7A.TNPN;GADC RX;035.2/3XE/DDA7A.TNPN;n/a;finoox;203-1ABC.2Q0.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3128_Alu;4927;A;3;1;3128;Axial;4,684;3,554;4,82;4,083;5,271;4,183;4,981;4,162;4,75;3,971;4,674;3,63;25,31;3206;515;8;VT03208;0,15;0,23;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XE/HDE7A.TNNN;GADC RX;035.2/1XE/HDE7A.TNNN;n/a;finoox;203-1AG8.2Q0.1H5.RJVY-R23.01.0000.000;GADC RX 035.2-08_1-07-A0X-CC-E32AX-3128_Epoxy;2910;A;1;1;3128;Axial;2,189;1,669;2,279;1,913;2,408;1,911;2,311;1,908;2,219;1,835;2,183;1,686;16,87;985;515;4;VT03208;0,05;0,23;A;35,98;57,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.2/2XE/FDC7A.TNPN;GADC RX;035.2/2XE/FDC7A.TNPN;n/a;finoox;203-1ASE.2Q0.1H8.RJW8-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3128_PC;4979;A;2;1;3128;Axial;3,653;2,835;3,796;3,198;4,046;3,248;3,888;3,228;3,714;3,103;3,645;2,884;25,31;2050;515;6;VT03208;0,1;0,23;A;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/2XE/FDC7E.TNNN;GADC RX;035.2/2XE/FDC7E.TNNN;n/a;finoox;203-1ASF.2Q0.1H8.RJW8-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3128_PC;5237;E;2;1;3128;Axial;3,653;2,835;3,796;3,198;4,046;3,248;3,888;3,228;3,714;3,103;3,645;2,884;25,31;2050;515;6;VT03208;0,1;0,23;A;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/3XE/DDC4A.TNPN;GADC RX;035.2/3XE/DDC4A.TNPN;n/a;finoox;203-1ATY.2Q0.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_3-04-A0X-CC-E32AX-3128_PC;6025;A;3;1;3128;Axial;5,116;3,743;5,154;4,295;5,694;4,464;5,298;4,431;5,026;4,149;4,978;3,785;42,8;2908;515;7;VT03208;0,151;0,23;C;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,5;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4XN/DEA4E.TNNN;GADC RX;035.2/4XN/DEA4E.TNNN;n/a;finoox;203-1AF3.2PW.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3124_Alu;6748;E;4;1;3124;Axial;14,781;10,729;14,632;12,31;16,746;13,404;15,412;13,083;14,447;12,121;14,288;11,053;71,34;10050;1470;19;VT03207;0,813;0,93;D;59,19;81,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,8;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4XN/HDA7A.TNPN;GADC RX;035.2/4XN/HDA7A.TNPN;n/a;finoox;203-1ADL.2PW.1H3.RJWU-R23.01.0000.010;GADC RX 035.2-08_4-07-A0X-CC-E32AX-3124_Alu;6727;A;4;1;3124;Axial;15,308;10,658;16,528;13,062;17,469;13,104;16,853;13,104;16,197;12,462;15,016;10,674;67,49;9060;1470;19;VT03207;0,84;0,93;D;59,23;81,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;123,6;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1XN/FEE4E.TNPN;GADC RX;035.2/1XN/FEE4E.TNPN;n/a;finoox;203-1AGR.2PW.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3124_Epoxy;3743;E;1;1;3124;Axial;4,525;3,261;4,526;3,765;5,012;3,996;4,697;3,931;4,438;3,631;4,354;3,31;26,75;2390;1470;9;VT03207;0,207;0,93;D;53,94;75,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.2/3XN/DEE7E.TNPN;GADC RX;035.2/3XN/DEE7E.TNPN;n/a;finoox;203-1AMF.2PW.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3124_Epoxy;6091;E;3;1;3124;Axial;8,656;6,221;8,977;7,325;9,827;7,575;9,347;7,514;8,923;7,126;8,402;6,287;31,64;7981;1470;17;VT03207;0,596;0,93;D;58,18;80,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,4;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XN/HDE7A.TNNN;GADC RX;035.2/4XN/HDE7A.TNNN;n/a;finoox;203-1ANL.2PW.1H3.RJWU-R23.01.0000.000;GADC RX 035.2-08_4-07-A0X-CC-E32AX-3124_Epoxy;6653;A;4;1;3124;Axial;15,145;10,564;16,287;12,907;17,275;12,99;16,651;12,984;15,992;12,342;14,833;10,577;67,49;9060;1470;19;VT03207;0,84;0,93;D;59,23;81,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;123,6;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2XN/FDC7A.TNPN;GADC RX;035.2/2XN/FDC7A.TNPN;n/a;finoox;203-1ASE.2PW.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3124_PC;4982;A;2;1;3124;Axial;6,285;4,815;6,439;5,497;7,033;5,632;6,711;5,588;6,407;5,335;6,29;4,961;25,31;4708;1470;14;VT03207;0,415;0,93;D;56,72;78,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3XN/HEC7E.TNNN;GADC RX;035.2/3XN/HEC7E.TNNN;n/a;finoox;203-1AVH.2PW.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3124_PC;7848;E;3;1;3124;Axial;13;9,701;13,315;11,157;14,479;11,385;13,733;11,349;13,139;10,798;12,724;9,85;63,27;7522;1470;16;VT03207;0,61;0,93;C;58,18;80,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;118,8;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/3WL/FDA4E.TNNN;GADC RX;035.2/3WL/FDA4E.TNNN;n/a;finoox;203-1ABZ.2PX.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3125_Alu;5561;E;3;1;3125;Axial;8,691;6,387;8,796;7,319;9,633;7,574;8,994;7,512;8,557;7,06;8,456;6,454;64,2;3960;850;9;VT03208;0,187;0,3;B;47,22;69,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WL/HDA4A.TNNN;GADC RX;035.2/4WL/HDA4A.TNNN;n/a;finoox;203-1AE4.2PX.1H3.RJWV-R23.01.0000.000;GADC RX 035.2-08_4-04-A0W-CC-E32AX-3125_Alu;6570;A;4;1;3125;Axial;12,118;8,897;12,632;10,376;13,481;10,518;12,782;10,477;12,262;9,929;11,96;8,927;114,14;4967;850;10;VT03208;0,25;0,3;A;48,23;70,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;119,7;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/2WL/DDA7E.TNNN;GADC RX;035.2/2WL/DDA7E.TNNN;n/a;finoox;203-1A99.2PX.1HC.RJP9-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3125_Alu;4033;E;2;1;3125;Axial;3,723;2,583;3,998;3,174;4,315;3,247;4,137;3,238;3,956;3,064;3,643;2,594;16,87;3028;850;9;VT03208;0,124;0,3;B;45,72;67,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/3WL/DEA7A.TNNN;GADC RX;035.2/3WL/DEA7A.TNNN;n/a;finoox;203-1ACE.2PX.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3125_Alu;5261;A;3;1;3125;Axial;6,662;4,972;6,817;5,727;7,545;5,944;6,994;5,922;6,751;5,594;6,592;5,073;31,64;4884;850;10;VT03208;0,185;0,3;A;47,18;69,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,6;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WL/HDA7A.TNPN;GADC RX;035.2/2WL/HDA7A.TNPN;n/a;finoox;203-1A9C.2PX.1H1.RJTS-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3125_Alu;4191;A;2;1;3125;Axial;5,746;4,408;5,925;5,029;6,338;5,087;6,039;5,07;5,81;4,854;5,73;4,472;33,75;2821;850;8;VT03208;0,124;0,3;A;45,72;67,52;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,8;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/2WL/FDE4E.TNNN;GADC RX;035.2/2WL/FDE4E.TNNN;n/a;finoox;203-1AHT.2PX.1H8.RJW8-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3125_Epoxy;4299;E;2;1;3125;Axial;5,704;4,225;5,767;4,811;6,335;4,973;5,901;4,935;5,622;4,638;5,56;4,235;42,8;2640;850;8;VT03208;0,124;0,3;B;45,72;67,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,8;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/4WL/DDE4E.TNPN;GADC RX;035.2/4WL/DDE4E.TNPN;n/a;finoox;203-1AMZ.2PX.1HF.RJWV-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3125_Epoxy;6826;E;4;1;3125;Axial;9,437;7,043;9,523;8,125;10,678;8,478;9,906;8,381;9,312;7,903;9,386;7,21;57,07;5611;850;12;VT03208;0,248;0,3;B;48,23;70,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;109,4;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/3WL/DDE7E.TNPN;GADC RX;035.2/3WL/DDE7E.TNPN;n/a;finoox;203-1ALD.2PX.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3125_Epoxy;5540;E;3;1;3125;Axial;5,771;4,256;5,887;4,919;6,531;5,127;6,049;5,089;5,847;4,809;5,656;4,332;25,31;4542;850;11;VT03208;0,185;0,3;B;47,22;69,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,6;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WL/FEE7A.TNPN;GADC RX;035.2/3WL/FEE7A.TNPN;n/a;finoox;203-1AMG.2PX.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3125_Epoxy;6078;A;3;1;3125;Axial;8,47;6,485;8,739;7,423;9,446;7,547;8,924;7,509;8,584;7,195;8,454;6,604;47,46;4755;850;10;VT03208;0,185;0,3;A;47,18;69,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,8;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WL/HDE7E.TNNN;GADC RX;035.2/4WL/HDE7E.TNNN;n/a;finoox;203-1ANM.2PX.1H3.RJWU-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3125_Epoxy;7425;E;4;1;3125;Axial;11,409;8,416;11,805;9,788;12,707;9,941;12,088;9,928;11,603;9,436;11,227;8,466;67,49;5641;850;12;VT03208;0,248;0,3;A;48,23;70,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;128,6;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WL/DEC7E.TNPN;GADC RX;035.2/1WL/DEC7E.TNPN;n/a;finoox;203-1ARH.2PX.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3125_PC;4405;E;1;1;3125;Axial;2,047;1,554;2,114;1,799;2,326;1,855;2,202;1,839;2,093;1,735;2,044;1,598;10,55;1628;850;6;VT03208;0,062;0,3;B;42,94;64,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/1WL/DEC4A.TNPN;GADC RX;035.2/1WL/DEC4A.TNPN;n/a;finoox;203-1AQY.2PX.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3125_PC;4000;A;1;1;3125;Axial;2,458;1,804;2,476;2,076;2,78;2,181;2,566;2,161;2,424;1,997;2,411;1,827;17,83;1534;850;6;VT03208;0,062;0,3;B;42,94;64,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/4WL/HEC4A.TNNN;GADC RX;035.2/4WL/HEC4A.TNNN;n/a;finoox;203-1AWW.2PX.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3125_PC;8187;A;4;1;3125;Axial;12,606;9,299;12,958;10,748;13,807;10,813;13,08;10,801;12,545;10,253;12,371;9,336;142,67;5566;850;10;VT03208;0,248;0,3;A;48,19;70,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;137,4;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/4XL/FEA4A.TNNN;GADC RX;035.2/4XL/FEA4A.TNNN;n/a;finoox;203-1AF4.2PZ.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3127_Alu;6650;A;4;1;3127;Axial;13,853;9,67;14,684;11,712;15,739;12,026;14,985;11,935;14,322;11,246;13,486;9,682;107;6663;930;12;VT03208;0,334;0,39;B;52,19;74,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123,9;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XL/DDA7A.TNPN;GADC RX;035.2/4XL/DDA7A.TNPN;n/a;finoox;203-1ADG.2PZ.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3127_Alu;5960;A;4;1;3127;Axial;7,974;5,479;8,671;6,807;9,299;6,92;8,95;6,911;8,568;6,542;7,82;5,482;33,75;6877;930;14;VT03208;0,333;0,39;C;52,23;74,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XL/DEA7E.TNPN;GADC RX;035.2/3XL/DEA7E.TNPN;n/a;finoox;203-1ACF.2PZ.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3127_Alu;6054;E;3;1;3127;Axial;7,235;5,336;7,381;6,168;8,183;6,425;7,582;6,378;7,329;6,029;7,088;5,432;31,64;5554;930;12;VT03208;0,249;0,39;B;51,18;73,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,4;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XL/FEE4A.TNPN;GADC RX;035.2/2XL/FEE4A.TNPN;n/a;finoox;203-1AJU.2PZ.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3127_Epoxy;4337;A;2;1;3127;Axial;7,181;5,254;7,252;6,046;7,973;6,256;7,421;6,206;7,067;5,832;7,011;5,309;53,5;3332;930;9;VT03208;0,167;0,39;B;49,68;71,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;69,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/4XL/DEE7A.TNNN;GADC RX;035.2/4XL/DEE7A.TNNN;n/a;finoox;203-1APJ.2PZ.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3127_Epoxy;6189;A;4;1;3127;Axial;9,124;6,39;9,722;7,777;10,511;7,979;10,06;7,948;9,625;7,52;8,925;6,431;42,18;7405;930;14;VT03208;0,332;0,39;B;52,19;74,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XL/FDE7A.TNNN;GADC RX;035.2/4XL/FDE7A.TNNN;n/a;finoox;203-1ANJ.2PZ.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3127_Epoxy;6223;A;4;1;3127;Axial;10,449;7,431;11,082;8,945;11,949;9,131;11,432;9,103;10,953;8,634;10,247;7,469;50,62;6630;930;14;VT03208;0,334;0,39;B;52,23;74,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XL/HEE7A.TNNN;GADC RX;035.2/1XL/HEE7A.TNNN;n/a;finoox;203-1AHA.2PZ.1H2.RJW5-R23.01.0000.000;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3127_Epoxy;3140;A;1;1;3127;Axial;3,501;2,668;3,613;3,055;3,87;3,091;3,702;3,082;3,543;2,948;3,49;2,704;21,09;1754;930;7;VT03208;0,083;0,39;A;46,94;68,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
