TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/3XL/FDC7E.TNNN;GADC RX;035.2/3XL/FDC7E.TNNN;n/a;finoox;203-1AUD.2PZ.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3127_PC;6626;E;3;1;3127;Axial;7,661;5,714;7,838;6,585;8,626;6,785;8,133;6,758;7,756;6,407;7,556;5,819;37,96;4972;930;12;VT03208;0,25;0,39;B;51,22;73,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;90,9;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21E/DDA4E.TNNN;GADC RX;035.1/21E/DDA4E.TNNN;n/a;finoox;203-1A9T.2HK.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_2-04-EE51-CC-E32AX-2909_Alu;4469;E;2;1;2909;Axial;3,464;2,422;3,622;2,912;3,909;2,997;3,705;2,975;3,538;2,799;3,37;2,433;28,53;1769;535;5;VT03192U.1;0,043;0,18;A+;24,35;46,15;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,6;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/41E/FDE4E.TNNN;GADC RX;035.1/41E/FDE4E.TNNN;n/a;finoox;203-1AN1.2HK.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_4-04-EE51-CC-E32AX-2909_Epoxy;7778;E;4;1;2909;Axial;8,044;5,967;8,247;6,875;8,83;6,908;8,346;6,91;7,991;6,563;7,922;6;85,6;3277;535;7;VT03192U.1;0,088;0,18;A+;25,39;47,69;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41E/HEE4A.TNPN;GADC RX;035.1/41E/HEE4A.TNPN;n/a;finoox;203-1AP4.2HK.1JK.SJ4L-R23.01.0000.010;GADC RX 035.1-08_4-04-AE51-CL-E32AX-2909_Epoxy;8679;A;4;1;2909;Axial;9,744;7,631;10,13;8,483;10,391;8,32;10,059;8,318;9,677;8,025;9,714;7,66;142,67;3486;535;6;VT03192U.1;0,087;0,18;A+;26,5;48,84;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,5;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11E/HDC7A.TNPN;GADC RX;035.1/11E/HDC7A.TNPN;n/a;finoox;203-1AQJ.2HK.1H5.RJVY-R23.01.0000.010;GADC RX 035.1-08_1-07-AE51-CC-E32AX-2909_PC;4353;A;1;1;2909;Axial;1,917;1,473;2;1,679;2,101;1,674;2,023;1,67;1,943;1,609;1,914;1,493;16,87;901;535;4;VT03192U.1;0,022;0,18;A+;22,03;43,55;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.1/41E/DDC7A.TNNN;GADC RX;035.1/41E/DDC7A.TNNN;n/a;finoox;203-1AW8.2HK.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_4-07-AE51-CC-E32AX-2909_PC;7716;A;4;1;2909;Axial;5,444;3,975;5,63;4,648;6,111;4,756;5,795;4,74;5,55;4,495;5,341;4,016;33,75;3915;535;8;VT03192U.1;0,085;0,18;A+;29,18;51,48;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41E/DEC7E.TNPN;GADC RX;035.1/41E/DEC7E.TNPN;n/a;finoox;203-1AXB.2HK.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_4-07-EE51-CL-E32AX-2909_PC;8915;E;4;1;2909;Axial;6,212;4,612;6,414;5,34;6,952;5,437;6,583;5,429;6,305;5,156;6,144;4,665;42,18;4252;535;8;VT03192U.1;0,084;0,18;A+;30,52;52,86;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31E/DEC7E.TNNN;GADC RX;035.1/31E/DEC7E.TNNN;n/a;finoox;203-1AVD.2HK.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_3-07-EE51-CL-E32AX-2909_PC;7591;E;3;1;2909;Axial;4,661;3,598;4,845;4,075;5,195;4,16;4,977;4,137;4,746;3,968;4,653;3,671;31,64;3189;535;7;VT03192U.1;0,063;0,18;A+;29,52;51,61;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,2;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41E/FDC7E.TNPN;GADC RX;035.1/41E/FDC7E.TNPN;n/a;finoox;203-1AWB.2HK.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_4-07-EE51-CC-E32AX-2909_PC;8924;E;4;1;2909;Axial;6,852;5,179;7,088;5,947;7,609;5,998;7,235;5,99;6,939;5,721;6,829;5,234;50,62;3754;535;8;VT03192U.1;0,086;0,18;A+;28,22;50,52;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/41E/FEC7E.TNPN;GADC RX;035.1/41E/FEC7E.TNPN;n/a;finoox;203-1AXD.2HK.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_4-07-EE51-CL-E32AX-2909_PC;9576;E;4;1;2909;Axial;7,803;5,97;8,101;6,814;8,596;6,832;8,227;6,818;7,894;6,555;7,789;6,044;63,27;4124;535;8;VT03192U.1;0,084;0,18;A+;30,13;52,48;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,7;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21E/DEC4E.TNPN;GADC RX;035.1/21E/DEC4E.TNPN;n/a;finoox;203-1ASX.2HK.1HL.RJW5-R23.01.0800.010;GADC RX 035.1-04_2-04-EE51-CL-E32AX-2909_PC;5967;E;2;1;2909;Axial;3,621;2,682;3,669;3,068;4,02;3,15;3,706;3,14;3,557;2,954;3,557;2,711;35,67;1968;535;5;VT03192U.1;0,043;0,18;A+;26,75;48,59;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.1/41E/DDC4E.TNNN;GADC RX;035.1/41E/DDC4E.TNNN;n/a;finoox;203-1AVX.2HK.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_4-04-EE51-CC-E32AX-2909_PC;8338;E;4;1;2909;Axial;6,198;4,359;6,46;5,208;6,972;5,364;6,609;5,323;6,313;5,008;6,011;4,374;57,07;3538;535;7;VT03192U.1;0,087;0,18;A;26,86;49,16;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;102;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4WN/DEA4E.TNNN;GADC RX;035.2/4WN/DEA4E.TNNN;n/a;finoox;203-1AF3.2PV.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3123_Alu;6748;E;4;1;3123;Axial;14,042;10,268;13,964;11,789;16,035;12,727;14,656;12,452;13,748;11,567;13,688;10,583;71,34;9162;1340;17;VT03207;0,621;0,73;D;58,19;80,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,8;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1WN/DEA7A.TNNN;GADC RX;035.2/1WN/DEA7A.TNNN;n/a;finoox;203-1A86.2PV.1H4.RJPA-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3123_Alu;2721;A;1;1;3123;Axial;2,83;2,085;2,88;2,372;3,201;2,505;3,013;2,491;2,873;2,357;2,776;2,127;10,55;2429;1340;9;VT03207;0,152;0,73;D;52,94;74,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,7;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/3WN/FDA7A.TNPN;GADC RX;035.2/3WN/FDA7A.TNPN;n/a;finoox;203-1ABE.2PV.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3123_Alu;5195;A;3;1;3123;Axial;9,661;7,03;9,927;8,182;10,801;8,397;10,115;8,344;9,826;7,932;9,393;7,121;37,96;6448;1340;15;VT03207;0,476;0,73;C;57,22;79,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,1;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WN/DDA7A.TNNN;GADC RX;035.2/2WN/DDA7A.TNNN;n/a;finoox;203-1A98.2PV.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3123_Alu;3486;A;2;1;3123;Axial;4,87;3,678;4,962;4,215;5,483;4,367;5,188;4,331;4,952;4,111;4,86;3,804;16,87;4476;1340;13;VT03207;0,313;0,73;D;55,72;77,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,9;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WN/DEE4A.TNPN;GADC RX;035.2/1WN/DEE4A.TNPN;n/a;finoox;203-1AGN.2PV.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3123_Epoxy;3007;A;1;1;3123;Axial;3,374;2,394;3,393;2,785;3,849;3,023;3,563;2,945;3,357;2,736;3,232;2,426;17,83;2290;1340;8;VT03207;0,155;0,73;D;52,94;74,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/4WN/FEE7E.TNPN;GADC RX;035.2/4WN/FEE7E.TNPN;n/a;finoox;203-1APM.2PV.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3123_Epoxy;7681;E;4;1;3123;Axial;14,04;9,81;15,057;11,987;16,136;12,168;15,505;12,146;14,866;11,522;13,748;9,845;63,27;9428;1340;17;VT03207;0,614;0,73;C;58,19;80,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;138,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WN/HDC7E.TNNN;GADC RX;035.2/1WN/HDC7E.TNNN;n/a;finoox;203-1AQK.2PV.1H6.RJW3-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3123_PC;4427;E;1;1;3123;Axial;3,475;2,627;3,566;3,015;3,893;3,079;3,687;3,067;3,528;2,924;3,463;2,683;16,87;2068;1340;9;VT03207;0,16;0,73;C;52,98;74,51;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;46,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/21N/DEA4A.TNPN;GADC RX;035.1/21N/DEA4A.TNPN;n/a;finoox;203-1AAU.2HF.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_2-04-AE11-CL-E32AX-2905_Alu;4420;A;2;1;2905;Axial;7,564;5,455;7,482;6,276;8,622;6,852;7,893;6,682;7,397;6,167;7,286;5,619;35,67;5264;1475;14;VT03192U.1;0,326;1,35;D;48,53;70,37;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11N/DEA4A.TNNN;GADC RX;035.1/11N/DEA4A.TNNN;n/a;finoox;203-1A8Q.2HF.1HL.RJW5-R23.01.0000.000;GADC RX 035.1-04_1-04-AE11-CL-E32AX-2905_Alu;2978;A;1;1;2905;Axial;3,579;2,645;3,628;3,091;4,157;3,29;3,806;3,113;3,555;3,035;3,562;2,743;17,83;2632;1475;10;VT03192U.1;0,163;1,35;D;45,79;67,36;2,6;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,4;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.1/11N/FEA4A.TNPN;GADC RX;035.1/11N/FEA4A.TNPN;n/a;finoox;203-1A8S.2HF.1HQ.RJW5-R23.01.0000.010;GADC RX 035.1-06_1-04-AE11-CL-E32AX-2905_Alu;3391;A;1;1;2905;Axial;4,694;3,367;4,688;3,89;5,262;4,143;4,874;4,07;4,605;3,756;4,5;3,415;26,75;2463;1475;9;VT03192U.1;0,163;1,35;C;45,35;66,92;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.1/41N/HDA4E.TNNN;GADC RX;035.1/41N/HDA4E.TNNN;n/a;finoox;203-1AE5.2HF.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_4-04-EE11-CC-E32AX-2905_Alu;8196;E;4;1;2905;Axial;16,271;11,132;17,593;13,789;18,794;14,123;18,018;14,07;17,227;13,227;15,885;11,094;114,14;7942;1475;16;VT03192U.1;0,638;1,35;C;53,51;75,81;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,7;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31N/FEA7A.TNPN;GADC RX;035.1/31N/FEA7A.TNPN;n/a;finoox;203-1ACG.2HF.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_3-07-AE11-CL-E32AX-2905_Alu;6651;A;3;1;2905;Axial;12,156;8,845;12,515;10,302;13,605;10,567;12,746;10,501;12,384;9,983;11,828;8,956;47,46;8176;1475;17;VT03192U.1;0,489;1,35;C;50,49;72,59;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31N/FEE4A.TNNN;GADC RX;035.1/31N/FEE4A.TNNN;n/a;finoox;203-1ALY.2HF.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_3-04-AE11-CL-E32AX-2905_Epoxy;6582;A;3;1;2905;Axial;13,38;9,585;13,807;11,249;15,165;11,952;14,358;11,723;13,62;10,971;12,888;9,657;80,25;7388;1475;16;VT03192U.1;0,488;1,35;C;49,59;71,69;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,7;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21N/HDE7A.TNNN;GADC RX;035.1/21N/HDE7A.TNNN;n/a;finoox;203-1AJC.2HF.1H1.RJTV-R23.01.0000.000;GADC RX 035.1-08_2-07-AE11-CC-E32AX-2905_Epoxy;4451;A;2;1;2905;Axial;7,86;5,74;8,07;6,625;8,766;6,827;8,246;6,793;7,989;6,46;7,66;5,809;33,75;4593;1475;13;VT03192U.1;0,323;1,35;C;48,33;70,13;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,6;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11N/HDC7A.TNNN;GADC RX;035.1/11N/HDC7A.TNNN;n/a;finoox;203-1AQJ.2HF.1H6.RJW3-R23.01.0000.000;GADC RX 035.1-08_1-07-AE11-CC-E32AX-2905_PC;4122;A;1;1;2905;Axial;3,722;2,792;3,809;3,2;4,16;3,269;3,935;3,262;3,768;3,1;3,681;2,839;16,87;2297;1475;10;VT03192U.1;0,162;1,35;C;45,6;67,12;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/21N/FEC7E.TNNN;GADC RX;035.1/21N/FEC7E.TNNN;n/a;finoox;203-1ATH.2HF.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_2-07-EE11-CL-E32AX-2905_PC;6112;E;2;1;2905;Axial;7,517;5,783;7,748;6,585;8,419;6,766;8,047;6,711;7,681;6,437;7,524;5,946;31,64;5451;1475;14;VT03192U.1;0,326;1,35;C;48,98;70,82;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,7;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11S/FDA4E.TNNN;GADC RX;035.1/11S/FDA4E.TNNN;n/a;finoox;203-1A7R.2HJ.1HH.RJVX-R23.01.0800.000;GADC RX 035.1-06_1-04-EE41-CC-E32AX-2908_Alu;3374;E;1;1;2908;Axial;2,416;1,815;2,469;2,081;2,659;2,102;2,508;2,092;2,389;1,991;2,399;1,829;21,4;1026;695;4;VT03192U.1;0,032;0,25;A+;25,7;47,23;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,1;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.1/21S/DEA4A.TNNN;GADC RX;035.1/21S/DEA4A.TNNN;n/a;finoox;203-1AAU.2HJ.1HL.RJW5-R23.01.0000.000;GADC RX 035.1-04_2-04-AE41-CL-E32AX-2908_Alu;4200;A;2;1;2908;Axial;4,692;3,388;4,739;3,915;5,219;4,082;4,875;4,033;4,635;3,787;4,531;3,422;35,67;2463;695;6;VT03192U.1;0,061;0,25;A+;31,54;53,38;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,7;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.1/21S/FEA7E.TNNN;GADC RX;035.1/21S/FEA7E.TNNN;n/a;finoox;203-1AAD.2HJ.1HR.RJTR-R23.01.0800.000;GADC RX 035.1-06_2-07-EE41-CL-E32AX-2908_Alu;4989;E;2;1;2908;Axial;4,916;3,815;5,108;4,304;5,445;4,372;5,232;4,345;4,998;4,176;4,906;3,88;31,64;2567;695;7;VT03192U.1;0,06;0,25;A+;32,5;54,34;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21S/FDA7A.TNPN;GADC RX;035.1/21S/FDA7A.TNPN;n/a;finoox;203-1A9A.2HJ.1H8.RJW8-R23.01.0000.010;GADC RX 035.1-06_2-07-AE41-CC-E32AX-2908_Alu;4386;A;2;1;2908;Axial;4,313;3,317;4,465;3,779;4,81;3,842;4,582;3,822;4,377;3,67;4,305;3,376;25,31;2337;695;7;VT03192U.1;0,062;0,25;A+;30,4;52,2;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/41S/DDE4A.TNPN;GADC RX;035.1/41S/DDE4A.TNPN;n/a;finoox;203-1AMY.2HJ.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_4-04-AE41-CC-E32AX-2908_Epoxy;7014;A;4;1;2908;Axial;7,733;5,336;8,257;6,513;8,895;6,743;8,485;6,689;8,099;6,283;7,534;5,334;57,07;4431;695;9;VT03192U.1;0,125;0,25;A;31,89;54,19;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;93,3;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11S/FEE4E.TNNN;GADC RX;035.1/11S/FEE4E.TNNN;n/a;finoox;203-1AGR.2HJ.1HQ.RJPP-R23.01.0800.000;GADC RX 035.1-06_1-04-EE41-CL-E32AX-2908_Epoxy;3743;E;1;1;2908;Axial;2,777;2,153;2,897;2,417;3,025;2,426;2,919;2,412;2,791;2,31;2,763;2,177;26,75;1163;695;4;VT03192U.1;0,031;0,25;A+;27,52;49,09;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.1/41S/FDE7A.TNPN;GADC RX;035.1/41S/FDE7A.TNPN;n/a;finoox;203-1ANJ.2HJ.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-07-AE41-CC-E32AX-2908_Epoxy;7373;A;4;1;2908;Axial;8,487;6,252;8,777;7,277;9,476;7,41;9,003;7,397;8,631;7,024;8,353;6,317;50,62;4675;695;10;VT03192U.1;0,123;0,25;A+;32,91;55,21;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21S/FEE7E.TNPN;GADC RX;035.1/21S/FEE7E.TNPN;n/a;finoox;203-1AKD.2HJ.1HR.RJTR-R23.01.0800.010;GADC RX 035.1-06_2-07-EE41-CL-E32AX-2908_Epoxy;5306;E;2;1;2908;Axial;4,864;3,775;5,059;4,256;5,386;4,324;5,178;4,296;4,948;4,124;4,854;3,841;31,64;2567;695;7;VT03192U.1;0,06;0,25;A+;32,5;54,34;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21S/HDE7E.TNPN;GADC RX;035.1/21S/HDE7E.TNPN;n/a;finoox;203-1AJD.2HJ.1H1.RJTS-R23.01.0800.010;GADC RX 035.1-08_2-07-EE41-CC-E32AX-2908_Epoxy;5263;E;2;1;2908;Axial;4,81;3,755;5,006;4,209;5,281;4,249;5,09;4,229;4,88;4,074;4,798;3,806;33,75;2244;695;7;VT03192U.1;0,062;0,25;A+;29,6;51,4;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31S/FDE7A.TNNN;GADC RX;035.1/31S/FDE7A.TNNN;n/a;finoox;203-1ALE.2HJ.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-07-AE41-CC-E32AX-2908_Epoxy;5784;A;3;1;2908;Axial;6,401;4,932;6,627;5,606;7,131;5,702;6,812;5,67;6,496;5,41;6,389;5,021;37,96;3506;695;8;VT03192U.1;0,093;0,25;A+;31,91;53,96;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,9;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31S/HDE7A.TNPN;GADC RX;035.1/31S/HDE7A.TNPN;n/a;finoox;203-1ALG.2HJ.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_3-07-AE41-CC-E32AX-2908_Epoxy;6435;A;3;1;2908;Axial;7,283;5,71;7,612;6,384;7,991;6,451;7,711;6,416;7,413;6,179;7,266;5,78;50,62;3365;695;8;VT03192U.1;0,093;0,25;A+;31,1;53,16;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,8;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41S/HDE7E.TNPN;GADC RX;035.1/41S/HDE7E.TNPN;n/a;finoox;203-1ANM.2HJ.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_4-07-EE41-CC-E32AX-2908_Epoxy;8575;E;4;1;2908;Axial;9,701;7,364;10,027;8,436;10,709;8,472;10,209;8,464;9,809;8,096;9,671;7,435;67,49;4487;695;9;VT03192U.1;0,125;0,25;A+;32,11;54,41;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,1;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41S/HEE7E.TNNN;GADC RX;035.1/41S/HEE7E.TNNN;n/a;finoox;203-1APP.2HJ.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_4-07-EE41-CL-E32AX-2908_Epoxy;8978;E;4;1;2908;Axial;11,155;8,538;11,529;9,703;12,184;9,706;11,684;9,691;11,153;9,324;11,067;8,625;84,37;4984;695;9;VT03192U.1;0,121;0,25;A+;34,32;56,66;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41S/FEC7A.TNNN;GADC RX;035.1/41S/FEC7A.TNNN;n/a;finoox;203-1AXC.2HJ.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-07-AE41-CL-E32AX-2908_PC;8621;A;4;1;2908;Axial;9,132;6,818;9,434;7,878;10,129;7,983;9,65;7,977;9,253;7,592;9,051;6,874;63,27;5135;695;10;VT03192U.1;0,12;0,25;A+;35,01;57,35;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,1;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21S/FEC7E.TNPN;GADC RX;035.1/21S/FEC7E.TNPN;n/a;finoox;203-1ATH.2HJ.1HR.RJTR-R23.01.0800.010;GADC RX 035.1-06_2-07-EE41-CL-E32AX-2908_PC;6252;E;2;1;2908;Axial;4,572;3,548;4,75;4,003;5,064;4,066;4,866;4,041;4,648;3,884;4,562;3,609;31,64;2567;695;7;VT03192U.1;0,06;0,25;A+;32,5;54,34;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/41M/DDA4A.TNPN;GADC RX;035.1/41M/DDA4A.TNPN;n/a;finoox;203-1AE0.2HG.1HF.RJWV-R23.01.0000.010;GADC RX 035.1-04_4-04-AE21-CC-E32AX-2906_Alu;7016;A;4;1;2906;Axial;11,777;8,553;11,662;9,814;13,426;10,68;12,28;10,426;11,512;9,66;11,391;8,811;57,07;7980;1310;17;VT03192U.1;0,446;0,98;C;45,84;68,14;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,9;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/11M/HEE4A.TNNN;GADC RX;035.1/11M/HEE4A.TNNN;n/a;finoox;203-1AGS.2HG.1HV.RJWB-R23.01.0000.000;GADC RX 035.1-08_1-04-AE21-CL-E32AX-2906_Epoxy;3390;A;1;1;2906;Axial;4,62;3,497;4,716;4,012;5,106;4,049;4,812;4,008;4,566;3,846;4,602;3,539;35,67;1982;1310;7;VT03192U.1;0,112;0,98;B;40,52;62,09;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.1/31M/FEE4A.TNNN;GADC RX;035.1/31M/FEE4A.TNNN;n/a;finoox;203-1ALY.2HG.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_3-04-AE21-CL-E32AX-2906_Epoxy;6582;A;3;1;2906;Axial;12,434;8,943;12,595;10,352;13,824;10,923;13,02;10,746;12,358;10,06;11,974;9,02;80,25;6326;1310;14;VT03192U.1;0,33;0,98;B;45,2;67,3;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21M/HEE7A.TNPN;GADC RX;035.1/21M/HEE7A.TNPN;n/a;finoox;203-1AKE.2HG.1JN.RJWP-R23.01.0000.010;GADC RX 035.1-08_2-07-AE21-CL-E32AX-2906_Epoxy;5026;A;2;1;2906;Axial;8,446;6,361;8,667;7,277;9,469;7,467;8,948;7,448;8,543;7,082;8,378;6,461;42,18;4475;1310;12;VT03192U.1;0,216;0,98;A;44,56;66,4;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11L/HEA4E.TNNN;GADC RX;035.1/11L/HEA4E.TNNN;n/a;finoox;203-1A8V.2HH.1H2.RJW5-R23.01.0800.000;GADC RX 035.1-08_1-04-EE31-CL-E32AX-2907_Alu;3930;E;1;1;2907;Axial;3,573;2,704;3,659;3,09;3,898;3,086;3,702;3,081;3,535;2,947;3,56;2,729;35,67;1418;930;5;VT03192U.1;0,048;0,59;A;32,59;54,16;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;12;8;yes;piece;1
GADC RX 035.1/41L/HEA4E.TNPN;GADC RX;035.1/41L/HEA4E.TNPN;n/a;finoox;203-1AF7.2HH.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_4-04-EE31-CL-E32AX-2907_Alu;9043;E;4;1;2907;Axial;14,358;10,573;14,761;12,221;15,739;12,319;14,911;12,299;14,312;11,671;14,074;10,604;142,67;5672;930;11;VT03192U.1;0,193;0,59;A;37,84;60,18;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143,5;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41L/DDA7E.TNNN;GADC RX;035.1/41L/DDA7E.TNNN;n/a;finoox;203-1ADH.2HH.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_4-07-EE31-CC-E32AX-2907_Alu;7222;E;4;1;2907;Axial;7,568;5,263;8,129;6,461;8,768;6,605;8,412;6,587;8,048;6,235;7,412;5,28;33,75;6195;930;13;VT03192U.1;0,194;0,59;A;39,09;61,39;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21L/FDE7E.TNNN;GADC RX;035.1/21L/FDE7E.TNNN;n/a;finoox;203-1AJB.2HH.1H8.RJW8-R23.01.0800.000;GADC RX 035.1-06_2-07-EE31-CC-E32AX-2907_Epoxy;4703;E;2;1;2907;Axial;5,037;3,792;5,171;4,37;5,608;4,484;5,351;4,466;5,102;4,24;5,014;3,864;25,31;2981;930;9;VT03192U.1;0,097;0,59;A;35,95;57,75;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21L/FDC4E.TNNN;GADC RX;035.1/21L/FDC4E.TNNN;n/a;finoox;203-1AS3.2HH.1H8.RJW8-R23.01.0800.000;GADC RX 035.1-06_2-04-EE31-CC-E32AX-2907_PC;5680;E;2;1;2907;Axial;5,213;3,813;5,259;4,372;5,769;4,53;5,375;4,491;5,119;4,219;5,049;3,838;42,8;2679;930;8;VT03192U.1;0,096;0,59;A;35,1;56,9;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,8;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.1/41L/DDC4A.TNPN;GADC RX;035.1/41L/DDC4A.TNPN;n/a;finoox;203-1AVW.2HH.1HF.RJWV-R23.01.0000.010;GADC RX 035.1-04_4-04-AE31-CC-E32AX-2907_PC;8116;A;4;1;2907;Axial;8,668;6,455;8,703;7,424;9,814;7,779;9,079;7,709;8,534;7,24;8,621;6,607;57,07;5720;930;12;VT03192U.1;0,193;0,59;B;37,96;60,26;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;95;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/31L/HEC4E.TNPN;GADC RX;035.1/31L/HEC4E.TNPN;n/a;finoox;203-1AUZ.2HH.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_3-04-EE31-CL-E32AX-2907_PC;8864;E;3;1;2907;Axial;9,591;7,499;10,006;8,47;10,567;8,446;10,103;8,41;9,655;8,087;9,714;7,564;107;4254;930;9;VT03192U.1;0,144;0,59;A;36,83;58,93;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/4WE/DEA7A.TNPN;GADC RX;035.2/4WE/DEA7A.TNPN;n/a;finoox;203-1AEJ.2PY.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3126_Alu;6327;A;4;1;3126;Axial;7,641;5,531;7,916;6,505;8,577;6,666;8,156;6,639;7,811;6,293;7,471;5,585;42,18;5241;585;10;VT03208;0,189;0,22;A;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WE/DEA7A.TNNN;GADC RX;035.2/1WE/DEA7A.TNNN;n/a;finoox;203-1A86.2PY.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3126_Alu;2734;A;1;1;3126;Axial;1,905;1,468;1,988;1,669;2,145;1,722;2,053;1,71;1,958;1,638;1,902;1,505;10,55;1310;585;5;VT03208;0,047;0,22;A;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/2WE/HEE4A.TNPN;GADC RX;035.2/2WE/HEE4A.TNPN;n/a;finoox;203-1AJW.2PY.1HW.RJTM-R23.01.0000.010;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3126_Epoxy;4694;A;2;1;3126;Axial;5,825;4,432;6,016;5,055;6,302;4,988;6,025;4,987;5,778;4,791;5,798;4,451;71,34;2181;585;6;VT03208;0,096;0,22;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;8;8;yes;piece;1
GADC RX 035.2/3WE/DEE7E.TNPN;GADC RX;035.2/3WE/DEE7E.TNPN;n/a;finoox;203-1AMF.2PY.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3126_Epoxy;6138;E;3;1;3126;Axial;5,704;4,339;5,879;4,99;6,41;5,096;6,085;5,064;5,793;4,803;5,693;4,432;31,64;3930;585;8;VT03208;0,142;0,22;A;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,6;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WE/HEE7A.TNNN;GADC RX;035.2/1WE/HEE7A.TNNN;n/a;finoox;203-1AHA.2PY.1H2.RJW5-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3126_Epoxy;3140;A;1;1;3126;Axial;2,707;2,12;2,837;2,371;2,963;2,388;2,864;2,374;2,752;2,289;2,702;2,153;21,09;1235;585;5;VT03208;0,048;0,22;A+;35,94;57,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.2/1WE/FDC7E.TNPN;GADC RX;035.2/1WE/FDC7E.TNPN;n/a;finoox;203-1AQH.2PY.1HH.RJVX-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3126_PC;4402;E;1;1;3126;Axial;1,993;1,526;2,065;1,744;2,223;1,772;2,124;1,763;2,024;1,682;1,987;1,551;12,65;1161;585;5;VT03208;0,048;0,22;A;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.2/1WE/HEC7A.TNNN;GADC RX;035.2/1WE/HEC7A.TNNN;n/a;finoox;203-1ARL.2PY.1H2.RJW5-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3126_PC;4108;A;1;1;3126;Axial;2,536;1,99;2,659;2,224;2,778;2,239;2,687;2,227;2,582;2,148;2,534;2,024;21,09;1235;585;5;VT03208;0,048;0,22;A;35,94;57,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.2/2WE/HEC4E.TNNN;GADC RX;035.2/2WE/HEC4E.TNNN;n/a;finoox;203-1AT1.2PY.1HW.RJTM-R23.01.0800.000;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3126_PC;5900;E;2;1;3126;Axial;5,217;3,969;5,389;4,527;5,642;4,467;5,395;4,468;5,174;4,29;5,193;3,986;71,34;2181;585;6;VT03208;0,096;0,22;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,9;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;8;8;yes;piece;1
GADC RX 035.2/2WE/FDC4E.TNNN;GADC RX;035.2/2WE/FDC4E.TNNN;n/a;finoox;203-1AS3.2PY.1H8.RJW8-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3126_PC;5249;E;2;1;3126;Axial;4,32;3,263;4,403;3,722;4,745;3,747;4,473;3,742;4,262;3,561;4,292;3,29;42,8;2054;585;6;VT03208;0,096;0,22;B;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,8;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/3WE/FEC4A.TNNN;GADC RX;035.2/3WE/FEC4A.TNNN;n/a;finoox;203-1AUW.2PY.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3126_PC;6830;A;3;1;3126;Axial;7,495;5,722;7,671;6,508;8,177;6,517;7,782;6,502;7,42;6,221;7,452;5,779;80,25;3466;585;7;VT03208;0,144;0,22;A;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,6;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2XE/HEA4E.TNNN;GADC RX;035.2/2XE/HEA4E.TNNN;n/a;finoox;203-1AAZ.2Q0.1HW.RJTM-R23.01.0800.000;GADC RX 035.2-08_2-04-E0X-CL-E32AX-3128_Alu;4873;E;2;1;3128;Axial;5,277;4,079;5,47;4,592;5,651;4,518;5,452;4,511;5,238;4,348;5,255;4,096;71,34;1913;515;5;VT03208;0,101;0,23;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,9;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;8;8;yes;piece;1
GADC RX 035.2/2XE/DDA4A.TNPN;GADC RX;035.2/2XE/DDA4A.TNPN;n/a;finoox;203-1A9S.2Q0.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_2-04-A0X-CC-E32AX-3128_Alu;3784;A;2;1;3128;Axial;3,637;2,525;3,846;3,064;4,144;3,158;3,939;3,125;3,76;2,949;3,538;2,524;28,53;1939;515;6;VT03208;0,101;0,23;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,9;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/1XE/DEA7E.TNNN;GADC RX;035.2/1XE/DEA7E.TNNN;n/a;finoox;203-1A87.2Q0.1HA.RJVP-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3128_Alu;2965;E;1;1;3128;Axial;1,686;1,159;1,818;1,433;1,931;1,446;1,855;1,447;1,781;1,37;1,651;1,159;10,55;1163;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,1;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;42,2;16;16;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;20;4;yes;piece;1
GADC RX 035.2/1XE/FDC7E.TNNN;GADC RX;035.2/1XE/FDC7E.TNNN;n/a;finoox;203-1AQH.2Q0.1HH.RJVX-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3128_PC;4161;E;1;1;3128;Axial;1,822;1,41;1,897;1,595;2,02;1,62;1,942;1,61;1,855;1,546;1,818;1,432;12,65;1025;515;4;VT03208;0,05;0,23;A;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.2/3XE/FEC7E.TNNN;GADC RX;035.2/3XE/FEC7E.TNNN;n/a;finoox;203-1AVF.2Q0.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3128_PC;7316;E;3;1;3128;Axial;6,198;4,599;6,439;5,341;6,877;5,378;6,554;5,381;6,299;5,117;6,137;4,63;47,46;3380;515;7;VT03208;0,149;0,23;A;40,18;62,28;9,4;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;103,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/4XE/HEC7E.TNPN;GADC RX;035.2/4XE/HEC7E.TNPN;n/a;finoox;203-1AXF.2Q0.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3128_PC;9182;E;4;1;3128;Axial;9,459;7,33;9,794;8,249;10,265;8,219;9,894;8,201;9,511;7,906;9,417;7,409;84,37;4369;515;8;VT03208;0,2;0,23;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,2;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2XE/DDC4A.TNPN;GADC RX;035.2/2XE/DDC4A.TNPN;n/a;finoox;203-1AS0.2Q0.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_2-04-A0X-CC-E32AX-3128_PC;4811;A;2;1;3128;Axial;3,237;2,248;3,423;2,727;3,688;2,811;3,506;2,781;3,346;2,624;3,149;2,247;28,53;1939;515;6;VT03208;0,101;0,23;C;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;56;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/1XN/HEA4A.TNPN;GADC RX;035.2/1XN/HEA4A.TNPN;n/a;finoox;203-1A8U.2PW.1HV.RJWB-R23.01.0000.010;GADC RX 035.2-08_1-04-A0X-CL-E32AX-3124_Alu;3286;A;1;1;3124;Axial;5,163;3,85;5,225;4,401;5,74;4,527;5,33;4,508;5,07;4,237;5,1;3,893;35,67;2269;1470;8;VT03207;0,21;0,93;D;53,94;75,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,5;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.2/3XN/DDA4E.TNPN;GADC RX;035.2/3XN/DDA4E.TNPN;n/a;finoox;203-1ABX.2PW.1HF.RJWV-R23.01.0800.010;GADC RX 035.2-04_3-04-E0X-CC-E32AX-3124_Alu;5576;E;3;1;3124;Axial;9,232;6,862;9,37;8,049;10,748;8,565;9,887;8,408;9,212;7,92;9,191;7,131;42,8;6835;1470;16;VT03207;0,629;0,93;E;58,22;80,28;5,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;89,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4XN/FEA7A.TNNN;GADC RX;035.2/4XN/FEA7A.TNNN;n/a;finoox;203-1AEL.2PW.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3124_Alu;6569;A;4;1;3124;Axial;14,884;10,261;16,213;12,702;17,193;12,797;16,589;12,795;15,915;12,142;14,613;10,272;63,27;10324;1470;19;VT03207;0,805;0,93;C;59,19;81,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XN/HEA7A.TNNN;GADC RX;035.2/3XN/HEA7A.TNNN;n/a;finoox;203-1ACJ.2PW.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3124_Alu;6021;A;3;1;3124;Axial;13,978;10,432;14,317;11,997;15,568;12,241;14,767;12,203;14,128;11,611;13,682;10,592;63,27;7522;1470;16;VT03207;0,61;0,93;C;58,18;80,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;109,2;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1XN/DDC7A.TNNN;GADC RX;035.2/1XN/DDC7A.TNNN;n/a;finoox;203-1AQE.2PW.1HC.RJP9-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3124_PC;3599;A;1;1;3124;Axial;2,362;1,768;2,397;2,033;2,655;2,105;2,513;2,088;2,401;1,98;2,35;1,817;8,44;2451;1470;10;VT03207;0,205;0,93;E;53,98;75,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,6;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/1XN/DEC7A.TNNN;GADC RX;035.2/1XN/DEC7A.TNNN;n/a;finoox;203-1ARG.2PW.1H4.RJPA-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3124_PC;3740;A;1;1;3124;Axial;2,761;2,021;2,816;2,341;3,114;2,429;2,939;2,409;2,807;2,286;2,702;2,061;10,55;2660;1470;10;VT03207;0,199;0,93;D;53,94;75,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,7;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/4XN/FEC7A.TNNN;GADC RX;035.2/4XN/FEC7A.TNNN;n/a;finoox;203-1AXC.2PW.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3124_PC;7654;A;4;1;3124;Axial;13,842;9,543;15,078;11,812;15,989;11,901;15,427;11,899;14,801;11,292;13,59;9,553;63,27;10324;1470;19;VT03207;0,805;0,93;D;59,19;81,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;128,3;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2XN/HDC7E.TNNN;GADC RX;035.2/2XN/HDC7E.TNNN;n/a;finoox;203-1ASH.2PW.1H3.RJWV-R23.01.0800.000;GADC RX 035.2-08_2-07-E0X-CC-E32AX-3124_PC;5600;E;2;1;3124;Axial;7,399;5,756;7,683;6,517;8,253;6,659;7,942;6,614;7,6;6,353;7,402;5,921;33,75;4530;1470;13;VT03207;0,42;0,93;D;56,72;78,52;7,1;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;76,5;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/3XN/HDC7E.TNPN;GADC RX;035.2/3XN/HDC7E.TNPN;n/a;finoox;203-1AUF.2PW.1H3.RJWU-R23.01.0800.010;GADC RX 035.2-08_3-07-E0X-CC-E32AX-3124_PC;7284;E;3;1;3124;Axial;11,225;8,278;11,521;9,56;12,463;9,743;11,716;9,7;11,36;9,239;10,975;8,387;50,62;6795;1470;16;VT03207;0,63;0,93;D;58,22;80,28;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;104,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4XN/FEC4A.TNNN;GADC RX;035.2/4XN/FEC4A.TNNN;n/a;finoox;203-1AWU.2PW.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3124_PC;7706;A;4;1;3124;Axial;14,848;9,896;16,491;12,574;17,598;12,885;16,956;12,892;16,09;12,083;14,526;9,845;107;9561;1470;18;VT03207;0,827;0,93;D;59,19;81,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;129,3;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2WL/HEA4E.TNPN;GADC RX;035.2/2WL/HEA4E.TNPN;n/a;finoox;203-1AAZ.2PX.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3125_Alu;5143;E;2;1;3125;Axial;7,153;5,507;7,348;6,217;7,765;6,193;7,422;6,176;7,088;5,937;7,115;5,541;71,34;2783;850;7;VT03208;0,124;0,3;A;45,68;67,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/2WL/HDA7E.TNNN;GADC RX;035.2/2WL/HDA7E.TNNN;n/a;finoox;203-1A9D.2PX.1H1.RJTS-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3125_Alu;4514;E;2;1;3125;Axial;5,746;4,408;5,925;5,029;6,338;5,087;6,039;5,07;5,81;4,854;5,73;4,472;33,75;2821;850;8;VT03208;0,124;0,3;A;45,72;67,52;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3WL/HDA7E.TNPN;GADC RX;035.2/3WL/HDA7E.TNPN;n/a;finoox;203-1ABH.2PX.1H3.RJWV-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3125_Alu;6249;E;3;1;3125;Axial;8,728;6,736;9,016;7,653;9,676;7,752;9,184;7,72;8,839;7,406;8,704;6,843;50,62;4231;850;10;VT03208;0,186;0,3;A;47,22;69,28;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;100,4;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WL/FEC7E.TNNN;GADC RX;035.2/1WL/FEC7E.TNNN;n/a;finoox;203-1ARK.2PX.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3125_PC;4478;E;1;1;3125;Axial;2,636;2,042;2,754;2,312;2,949;2,374;2,838;2,354;2,701;2,259;2,63;2,087;15,82;1585;850;6;VT03208;0,062;0,3;A;42,94;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,4;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/1WL/HEC7A.TNNN;GADC RX;035.2/1WL/HEC7A.TNNN;n/a;finoox;203-1ARL.2PX.1H2.RJW5-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3125_PC;4108;A;1;1;3125;Axial;2,988;2,307;3,095;2,628;3,319;2,651;3,175;2,642;3,041;2,533;2,998;2,346;21,09;1544;850;6;VT03208;0,062;0,3;A;42,94;64,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.2/4XL/FEA7A.TNPN;GADC RX;035.2/4XL/FEA7A.TNPN;n/a;finoox;203-1AEL.2PZ.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3127_Alu;6867;A;4;1;3127;Axial;12,264;8,798;12,803;10,446;13,825;10,679;13,185;10,642;12,637;10,095;11,966;8,853;63,27;7206;930;13;VT03208;0,333;0,39;A;52,19;74,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;122,9;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XL/FDC7E.TNPN;GADC RX;035.2/1XL/FDC7E.TNPN;n/a;finoox;203-1AQH.2PZ.1HH.RJVU-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3127_PC;4402;E;1;1;3127;Axial;2,538;1,877;2,606;2,181;2,868;2,246;2,704;2,238;2,578;2,121;2,504;1,91;12,65;1657;930;7;VT03208;0,083;0,39;B;46,98;68,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.2/1XL/HEC7E.TNNN;GADC RX;035.2/1XL/HEC7E.TNNN;n/a;finoox;203-1ARM.2PZ.1H2.RJW5-R23.01.0800.000;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3127_PC;4716;E;1;1;3127;Axial;3,292;2,507;3,396;2,872;3,639;2,907;3,481;2,899;3,332;2,771;3,282;2,54;21,09;1754;930;7;VT03208;0,083;0,39;A;46,94;68,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.1/31E/FEA4A.TNPN;GADC RX;035.1/31E/FEA4A.TNPN;n/a;finoox;203-1AD0.2HK.1HS.RJTX-R23.01.0000.010;GADC RX 035.1-06_3-04-AE51-CL-E32AX-2909_Alu;6674;A;3;1;2909;Axial;7,106;5,538;7,39;6,186;7,685;6,158;7,436;6,132;7,1;5,91;7,085;5,596;80,25;2783;535;6;VT03192U.1;0,064;0,18;A+;26,9;49;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,6;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11E/FDA7A.TNNN;GADC RX;035.1/11E/FDA7A.TNNN;n/a;finoox;203-1A76.2HK.1HH.RJVX-R23.01.0000.000;GADC RX 035.1-06_1-07-AE51-CC-E32AX-2909_Alu;2959;A;1;1;2909;Axial;1,836;1,428;1,92;1,607;2,028;1,631;1,955;1,623;1,873;1,559;1,832;1,453;12,65;938;535;4;VT03192U.1;0,021;0,18;A+;22,97;44,5;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;12;6;yes;piece;1
