TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/11E/FEA7E.TNNN;GADC RX;035.1/11E/FEA7E.TNNN;n/a;finoox;203-1A89.2HK.1HD.RJVZ-R23.01.0800.000;GADC RX 035.1-06_1-07-EE51-CL-E32AX-2909_Alu;3673;E;1;1;2909;Axial;2,073;1,595;2,157;1,807;2,279;1,817;2,189;1,812;2,098;1,741;2,064;1,613;15,82;1031;535;4;VT03192U.1;0,021;0,18;A+;24,88;46,45;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,6;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;14;6;yes;piece;1
GADC RX 035.1/21E/FEA7E.TNPN;GADC RX;035.1/21E/FEA7E.TNPN;n/a;finoox;203-1AAD.2HK.1HQ.RJW2-R23.01.0800.010;GADC RX 035.1-06_2-07-EE51-CL-E32AX-2909_Alu;5246;E;2;1;2909;Axial;4,121;3,017;4,325;3,543;4,584;3,554;4,379;3,561;4,216;3,391;4,074;3,027;31,64;2062;535;5;VT03192U.1;0,042;0,18;A+;27,62;49,46;6,4;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.1/11E/DDE4E.TNNN;GADC RX;035.1/11E/DDE4E.TNNN;n/a;finoox;203-1AFM.2HK.1HB.RJVQ-R23.01.0800.000;GADC RX 035.1-04_1-04-EE51-CC-E32AX-2909_Epoxy;3086;E;1;1;2909;Axial;1,707;1,181;1,781;1,424;1,923;1,466;1,821;1,457;1,737;1,359;1,662;1,183;14,27;884;535;4;VT03192U.1;0,022;0,18;A+;21,61;43,14;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37;16;16;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GADC RX 035.1/41E/FDC7A.TNPN;GADC RX;035.1/41E/FDC7A.TNPN;n/a;finoox;203-1AWA.2HK.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_4-07-AE51-CC-E32AX-2909_PC;8332;A;4;1;2909;Axial;6,852;5,179;7,088;5,947;7,609;5,998;7,235;5,99;6,939;5,721;6,829;5,234;50,62;3754;535;8;VT03192U.1;0,086;0,18;A+;28,22;50,52;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,6;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2WN/HEA4E.TNPN;GADC RX;035.2/2WN/HEA4E.TNPN;n/a;finoox;203-1AAZ.2PV.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3123_Alu;5117;E;2;1;3123;Axial;9,572;7,018;9,68;8,068;10,578;8,317;9,895;8,254;9,349;7,762;9,3;7,075;71,34;4130;1340;11;VT03207;0,321;0,73;C;55,68;77,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;86,4;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/3WN/HEA4A.TNNN;GADC RX;035.2/3WN/HEA4A.TNNN;n/a;finoox;203-1AD2.2PV.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3123_Alu;6048;A;3;1;3123;Axial;14,463;10,665;14,653;12,216;15,979;12,583;14,937;12,495;14,217;11,747;14,111;10,76;107;6194;1340;13;VT03207;0,481;0,73;C;57,18;79,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;110,6;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/2WN/DEE7E.TNPN;GADC RX;035.2/2WN/DEE7E.TNPN;n/a;finoox;203-1AKB.2PV.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3123_Epoxy;4512;E;2;1;3123;Axial;5,51;4,191;5,666;4,828;6,278;5,02;5,94;4,971;5,651;4,751;5,504;4,336;21,09;4859;1340;13;VT03207;0,303;0,73;D;55,68;77,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,2;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WN/FEE7E.TNPN;GADC RX;035.2/1WN/FEE7E.TNPN;n/a;finoox;203-1AH9.2PV.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3123_Epoxy;3728;E;1;1;3123;Axial;3,652;2,752;3,75;3,182;4,057;3,268;3,902;3,255;3,718;3,096;3,656;2,822;15,82;2357;1340;9;VT03207;0,154;0,73;C;52,94;74,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/4WN/HEE7E.TNPN;GADC RX;035.2/4WN/HEE7E.TNPN;n/a;finoox;203-1APP.2PV.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3123_Epoxy;8250;E;4;1;3123;Axial;16,846;12,018;17,688;14,37;18,991;14,588;18,175;14,556;17,445;13,836;16,457;12,106;84,37;9158;1340;17;VT03207;0,621;0,73;B;58,19;80,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;153;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WN/HDC7A.TNNN;GADC RX;035.2/2WN/HDC7A.TNNN;n/a;finoox;203-1ASG.2PV.1H1.RJTV-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3123_PC;4938;A;2;1;3123;Axial;6,955;5,124;7,126;5,894;7,751;6,065;7,288;6,039;7,051;5,744;6,802;5,173;33,75;4136;1340;12;VT03207;0,321;0,73;C;55,72;77,52;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;68,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/1WN/HDC7A.TNPN;GADC RX;035.2/1WN/HDC7A.TNPN;n/a;finoox;203-1AQJ.2PV.1H6.RJW3-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3123_PC;4124;A;1;1;3123;Axial;3,475;2,627;3,566;3,015;3,893;3,079;3,687;3,067;3,528;2,924;3,463;2,683;16,87;2068;1340;9;VT03207;0,16;0,73;C;52,98;74,51;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.2/3WN/DEC4E.TNPN;GADC RX;035.2/3WN/DEC4E.TNPN;n/a;finoox;203-1AUV.2PV.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3123_PC;7117;E;3;1;3123;Axial;8,901;6,158;9,321;7,456;10,233;7,974;9,782;7,83;9,259;7,309;8,606;6,268;53,5;6871;1340;15;VT03207;0,466;0,73;D;57,18;79,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2WN/DEC4E.TNNN;GADC RX;035.2/2WN/DEC4E.TNNN;n/a;finoox;203-1ASX.2PV.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3123_PC;5249;E;2;1;3123;Axial;6,247;4,55;6,21;5,238;7,129;5,651;6,517;5,556;6,113;5,137;6,083;4,676;35,67;4581;1340;12;VT03207;0,31;0,73;D;55,68;77,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,5;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41N/FEA7E.TNPN;GADC RX;035.1/41N/FEA7E.TNPN;n/a;finoox;203-1AEM.2HF.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-07-EE11-CL-E32AX-2905_Alu;8491;E;4;1;2905;Axial;15,267;10,458;16,737;13,022;17,689;13,083;17,044;13,091;16,401;12,422;15,009;10,457;63,27;10901;1475;20;VT03192U.1;0,652;1,35;C;51,49;73,83;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,3;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11N/HEA7E.TNNN;GADC RX;035.1/11N/HEA7E.TNNN;n/a;finoox;203-1A8B.2HF.1HV.RJWB-R23.01.0800.000;GADC RX 035.1-08_1-07-EE11-CL-E32AX-2905_Alu;3888;E;1;1;2905;Axial;4,778;3,627;4,918;4,17;5,341;4,233;5,073;4,22;4,853;4,033;4,78;3,711;21,09;2622;1475;10;VT03192U.1;0,163;1,35;B;45,75;67,32;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/31N/FDE4E.TNNN;GADC RX;035.1/31N/FDE4E.TNNN;n/a;finoox;203-1AKX.2HF.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_3-04-EE11-CC-E32AX-2905_Epoxy;6373;E;3;1;2905;Axial;11,205;7,933;11,589;9,385;12,866;9,992;12,085;9,803;11,459;9,165;10,841;7,996;64,2;6418;1475;15;VT03192U.1;0,481;1,35;D;50,76;72,82;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31N/FEE4E.TNNN;GADC RX;035.1/31N/FEE4E.TNNN;n/a;finoox;203-1ALZ.2HF.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_3-04-EE11-CL-E32AX-2905_Epoxy;7213;E;3;1;2905;Axial;13,38;9,585;13,807;11,249;15,165;11,952;14,358;11,723;13,62;10,971;12,888;9,657;80,25;7388;1475;16;VT03192U.1;0,488;1,35;C;49,59;71,69;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,9;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41S/FEA4A.TNPN;GADC RX;035.1/41S/FEA4A.TNPN;n/a;finoox;203-1AF4.2HJ.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_4-04-AE41-CL-E32AX-2908_Alu;7803;A;4;1;2908;Axial;11,118;8,098;11,408;9,398;12,227;9,543;11,558;9,506;11,077;9,002;10,848;8,132;107;4653;695;9;VT03192U.1;0,124;0,25;A+;32,77;55,11;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21S/DDE7A.TNNN;GADC RX;035.1/21S/DDE7A.TNNN;n/a;finoox;203-1AJ8.2HJ.1HC.RJP9-R23.01.0000.000;GADC RX 035.1-04_2-07-AE41-CC-E32AX-2908_Epoxy;4007;A;2;1;2908;Axial;3,284;2,333;3,437;2,789;3,724;2,863;3,548;2,85;3,397;2,698;3,203;2,351;16,87;2438;695;7;VT03192U.1;0,061;0,25;A;31,34;53,14;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,6;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/11S/FDC7E.TNPN;GADC RX;035.1/11S/FDC7E.TNPN;n/a;finoox;203-1AQH.2HJ.1HH.RJVX-R23.01.0800.010;GADC RX 035.1-06_1-07-EE41-CC-E32AX-2908_PC;4628;E;1;1;2908;Axial;2,002;1,532;2,075;1,752;2,234;1,781;2,126;1,772;2,033;1,693;1,997;1,558;12,65;1169;695;5;VT03192U.1;0,031;0,25;A+;27,66;49,19;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.1/41S/DDC7A.TNPN;GADC RX;035.1/41S/DDC7A.TNPN;n/a;finoox;203-1AW8.2HJ.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_4-07-AE41-CC-E32AX-2908_PC;7957;A;4;1;2908;Axial;6,207;4,422;6,494;5,277;7,035;5,418;6,705;5,392;6,422;5,107;6,055;4,457;33,75;4875;695;10;VT03192U.1;0,122;0,25;A;33,85;56,15;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21S/DDC7E.TNNN;GADC RX;035.1/21S/DDC7E.TNNN;n/a;finoox;203-1ASD.2HJ.1HC.RJP9-R23.01.0800.000;GADC RX 035.1-04_2-07-EE41-CC-E32AX-2908_PC;5486;E;2;1;2908;Axial;3,092;2,192;3,242;2,627;3,511;2,696;3,347;2,684;3,204;2,541;3,015;2,208;16,87;2438;695;7;VT03192U.1;0,061;0,25;A;31,34;53,14;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/21S/DEC7A.TNNN;GADC RX;035.1/21S/DEC7A.TNNN;n/a;finoox;203-1ATE.2HJ.1HL.RJW5-R23.01.0000.000;GADC RX 035.1-04_2-07-AE41-CL-E32AX-2908_PC;5216;A;2;1;2908;Axial;3,522;2,651;3,613;3,045;3,963;3,123;3,733;3,11;3,564;2,953;3,503;2,7;21,09;2645;695;7;VT03192U.1;0,059;0,25;A+;33,16;55,01;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,4;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.1/31S/DEC4E.TNNN;GADC RX;035.1/31S/DEC4E.TNNN;n/a;finoox;203-1AUV.2HJ.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_3-04-EE41-CL-E32AX-2908_PC;7609;E;3;1;2908;Axial;6,46;4,726;6,524;5,417;7,195;5,639;6,692;5,593;6,349;5,237;6,297;4,766;53,5;3695;695;8;VT03192U.1;0,091;0,25;A;33,04;55,14;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41S/HEC4A.TNPN;GADC RX;035.1/41S/HEC4A.TNPN;n/a;finoox;203-1AWW.2HJ.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_4-04-AE41-CL-E32AX-2908_PC;9339;A;4;1;2908;Axial;10,482;7,996;10,812;9,094;11,324;8,979;10,826;8,979;10,385;8,623;10,435;8,032;142,67;4376;695;8;VT03192U.1;0,125;0,25;A+;31,65;53,99;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;131,5;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/41S/HEC4E.TNPN;GADC RX;035.1/41S/HEC4E.TNPN;n/a;finoox;203-1AWX.2HJ.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_4-04-EE41-CL-E32AX-2908_PC;10143;E;4;1;2908;Axial;10,482;7,996;10,812;9,094;11,324;8,979;10,826;8,979;10,385;8,623;10,435;8,032;142,67;4376;695;8;VT03192U.1;0,125;0,25;A+;31,65;53,99;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143,6;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/41M/FEA4E.TNPN;GADC RX;035.1/41M/FEA4E.TNPN;n/a;finoox;203-1AF5.2HG.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-04-EE21-CL-E32AX-2906_Alu;8519;E;4;1;2906;Axial;15,702;10,646;17,123;13,298;18,319;13,653;17,562;13,603;16,785;12,78;15,345;10,614;107;8434;1310;16;VT03192U.1;0,44;0,98;B;46,21;68,55;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41M/FEA4E.TNNN;GADC RX;035.1/41M/FEA4E.TNNN;n/a;finoox;203-1AF5.2HG.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-04-EE21-CL-E32AX-2906_Alu;8278;E;4;1;2906;Axial;15,702;10,646;17,123;13,298;18,319;13,653;17,562;13,603;16,785;12,78;15,345;10,614;107;8434;1310;16;VT03192U.1;0,44;0,98;B;46,21;68,55;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11M/HDA4E.TNNN;GADC RX;035.1/11M/HDA4E.TNNN;n/a;finoox;203-1A7T.2HG.1H6.RJW3-R23.01.0800.000;GADC RX 035.1-08_1-04-EE21-CC-E32AX-2906_Alu;3654;E;1;1;2906;Axial;3,924;2,922;3,965;3,338;4,347;3,426;4,054;3,412;3,845;3,211;3,861;2,958;28,53;1716;1310;7;VT03192U.1;0,115;0,98;C;41,63;63,16;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,7;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.1/11M/FDA4A.TNNN;GADC RX;035.1/11M/FDA4A.TNNN;n/a;finoox;203-1A7Q.2HG.1HK.RJW4-R23.01.0000.000;GADC RX 035.1-06_1-04-AE21-CC-E32AX-2906_Alu;2976;A;1;1;2906;Axial;3,619;2,69;3,647;3,106;4,071;3,231;3,779;3,199;3,565;3,006;3,593;2,749;21,4;1850;1310;8;VT03192U.1;0,113;0,98;C;40,7;62,23;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;6;yes;piece;1
GADC RX 035.1/11M/DEE4E.TNNN;GADC RX;035.1/11M/DEE4E.TNNN;n/a;finoox;203-1AGP.2HG.1H4.RJW1-R23.01.0800.000;GADC RX 035.1-04_1-04-EE21-CL-E32AX-2906_Epoxy;3414;E;1;1;2906;Axial;3,338;2,371;3,354;2,756;3,802;2,987;3,518;2,912;3,316;2,706;3,199;2,405;17,83;2238;1310;8;VT03192U.1;0,108;0,98;C;41,82;63,39;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.1/41M/FEC4A.TNPN;GADC RX;035.1/41M/FEC4A.TNPN;n/a;finoox;203-1AWU.2HG.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-04-AE21-CL-E32AX-2906_PC;8903;A;4;1;2906;Axial;13,974;9,475;15,24;11,835;16,304;12,151;15,63;12,106;14,938;11,374;13,657;9,447;107;8434;1310;16;VT03192U.1;0,44;0,98;C;46,21;68,55;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21M/DEC4E.TNNN;GADC RX;035.1/21M/DEC4E.TNNN;n/a;finoox;203-1ASX.2HG.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_2-04-EE21-CL-E32AX-2906_PC;5705;E;2;1;2906;Axial;6,166;4,506;6,136;5,18;7,037;5,575;6,434;5,489;6,036;5,076;6,016;4,619;35,67;4475;1310;12;VT03192U.1;0,216;0,98;C;44,56;66,4;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/21M/FDC4A.TNNN;GADC RX;035.1/21M/FDC4A.TNNN;n/a;finoox;203-1AS2.2HG.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_2-04-AE21-CC-E32AX-2906_PC;5210;A;2;1;2906;Axial;6,45;4,822;6,499;5,541;7,262;5,77;6,739;5,711;6,352;5,374;6,411;4,921;42,8;3700;1310;11;VT03192U.1;0,227;0,98;C;43,44;65,24;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21L/DDA4E.TNPN;GADC RX;035.1/21L/DDA4E.TNPN;n/a;finoox;203-1A9T.2HH.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_2-04-EE31-CC-E32AX-2907_Alu;4686;E;2;1;2907;Axial;4,864;3,616;4,888;4,166;5,512;4,362;5,097;4,218;4,791;4,061;4,837;3,699;28,53;2860;930;8;VT03192U.1;0,096;0,59;A;35,45;57,25;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31L/FEA4E.TNNN;GADC RX;035.1/31L/FEA4E.TNNN;n/a;finoox;203-1AD1.2HH.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_3-04-EE31-CL-E32AX-2907_Alu;7064;E;3;1;2907;Axial;10,146;7,535;10,269;8,623;11,248;8,839;10,491;8,774;9,978;8,296;9,964;7,617;80,25;4483;930;10;VT03192U.1;0,145;0,59;A;37,45;59,55;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41L/HEA4A.TNNN;GADC RX;035.1/41L/HEA4A.TNNN;n/a;finoox;203-1AF6.2HH.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_4-04-AE31-CL-E32AX-2907_Alu;7998;A;4;1;2907;Axial;14,358;10,573;14,761;12,221;15,739;12,319;14,911;12,299;14,312;11,671;14,074;10,604;142,67;5672;930;11;VT03192U.1;0,193;0,59;A;37,84;60,18;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;131,4;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11L/HDA7A.TNNN;GADC RX;035.1/11L/HDA7A.TNNN;n/a;finoox;203-1A78.2HH.1H6.RJW3-R23.01.0000.000;GADC RX 035.1-08_1-07-AE31-CC-E32AX-2907_Alu;3105;A;1;1;2907;Axial;2,895;2,251;3,018;2,54;3,216;2,589;3,09;2,575;2,951;2,454;2,89;2,294;16,87;1437;930;6;VT03192U.1;0,048;0,59;A+;32,76;54,29;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/31L/FDA7A.TNNN;GADC RX;035.1/31L/FDA7A.TNNN;n/a;finoox;203-1ABE.2HH.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-07-AE31-CC-E32AX-2907_Alu;5688;A;3;1;2907;Axial;7,672;5,781;7,867;6,641;8,637;6,827;8,142;6,802;7,765;6,457;7,619;5,89;37,96;4472;930;11;VT03192U.1;0,145;0,59;A;37,46;59,51;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,9;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41L/FDE4E.TNNN;GADC RX;035.1/41L/FDE4E.TNNN;n/a;finoox;203-1AN1.2HH.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-04-EE31-CC-E32AX-2907_Epoxy;7778;E;4;1;2907;Axial;10,988;7,681;11,613;9,286;12,474;9,541;11,87;9,47;11,344;8,919;10,697;7,693;85,6;5358;930;11;VT03192U.1;0,192;0,59;A;37,62;59,92;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41L/DDC7E.TNPN;GADC RX;035.1/41L/DDC7E.TNPN;n/a;finoox;203-1AW9.2HH.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_4-07-EE31-CC-E32AX-2907_PC;8549;E;4;1;2907;Axial;7,039;4,895;7,56;6,008;8,154;6,143;7,823;6,126;7,485;5,798;6,893;4,91;33,75;6195;930;13;VT03192U.1;0,194;0,59;A;39,09;61,39;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31L/DEC4A.TNNN;GADC RX;035.1/31L/DEC4A.TNNN;n/a;finoox;203-1AUU.2HH.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_3-04-AE31-CL-E32AX-2907_PC;7058;A;3;1;2907;Axial;7,418;5,326;7,525;6,184;8,283;6,549;7,805;6,432;7,399;6,02;7,15;5,377;53,5;4715;930;10;VT03192U.1;0,146;0,59;A;38,32;60,42;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/21L/HEC4E.TNPN;GADC RX;035.1/21L/HEC4E.TNPN;n/a;finoox;203-1AT1.2HH.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_2-04-EE31-CL-E32AX-2907_PC;6600;E;2;1;2907;Axial;6,462;4,959;6,627;5,616;7,019;5,6;6,7;5,578;6,404;5,361;6,44;4,997;71,34;2836;930;7;VT03192U.1;0,096;0,59;A;35,33;57,17;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/31L/FEC4E.TNNN;GADC RX;035.1/31L/FEC4E.TNNN;n/a;finoox;203-1AUX.2HH.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_3-04-EE31-CL-E32AX-2907_PC;8155;E;3;1;2907;Axial;9,03;6,706;9,14;7,675;10,01;7,867;9,337;7,809;8,881;7,383;8,868;6,779;80,25;4483;930;10;VT03192U.1;0,145;0,59;A;37,45;59,55;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,3;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WE/FDA4E.TNPN;GADC RX;035.2/4WE/FDA4E.TNPN;n/a;finoox;203-1AE3.2PY.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3126_Alu;6950;E;4;1;3126;Axial;9,513;6,829;9,802;8,017;10,498;8,164;9,94;8,127;9,521;7,678;9,229;6,863;85,6;4109;585;9;VT03208;0,193;0,22;A;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WE/DDE7E.TNPN;GADC RX;035.2/1WE/DDE7E.TNPN;n/a;finoox;203-1AG5.2PY.1HB.RJVN-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3126_Epoxy;3092;E;1;1;3126;Axial;1,623;1,143;1,704;1,376;1,846;1,412;1,758;1,406;1,682;1,33;1,582;1,151;8,44;1209;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.2/4WE/DEC4A.TNPN;GADC RX;035.2/4WE/DEC4A.TNPN;n/a;finoox;203-1AWS.2PY.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3126_PC;7446;A;4;1;3126;Axial;8,159;5,695;8,619;6,88;9,287;7,098;8,829;7,018;8,431;6,624;7,947;5,697;71,34;4884;585;9;VT03208;0,191;0,22;B;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110,7;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2WE/HEC4E.TNPN;GADC RX;035.2/2WE/HEC4E.TNPN;n/a;finoox;203-1AT1.2PY.1HW.RJTM-R23.01.0800.010;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3126_PC;6141;E;2;1;3126;Axial;5,217;3,969;5,389;4,527;5,642;4,467;5,395;4,468;5,174;4,29;5,193;3,986;71,34;2181;585;6;VT03208;0,096;0,22;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,9;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;8;8;yes;piece;1
GADC RX 035.2/3WE/HEC4A.TNNN;GADC RX;035.2/3WE/HEC4A.TNNN;n/a;finoox;203-1AUY.2PY.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3126_PC;7088;A;3;1;3126;Axial;7,726;5,748;8,007;6,635;8,417;6,588;8,009;6,598;7,708;6,292;7,638;5,758;107;3271;585;7;VT03208;0,144;0,22;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/2XE/FEA4E.TNNN;GADC RX;035.2/2XE/FEA4E.TNNN;n/a;finoox;203-1AAX.2Q0.1HR.RJTN-R23.01.0800.000;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3128_Alu;4555;E;2;1;3128;Axial;5,028;3,93;5,251;4,416;5,52;4,413;5,306;4,386;5,079;4,224;5,051;3,962;53,5;2032;515;5;VT03208;0,1;0,23;A;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/3XE/DEA4E.TNNN;GADC RX;035.2/3XE/DEA4E.TNNN;n/a;finoox;203-1ACZ.2Q0.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3128_Alu;5827;E;3;1;3128;Axial;6,644;4,936;6,723;5,65;7,392;5,806;6,887;5,777;6,547;5,43;6,549;4,991;53,5;3230;515;7;VT03208;0,15;0,23;B;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XE/FDA7E.TNNN;GADC RX;035.2/1XE/FDA7E.TNNN;n/a;finoox;203-1A77.2Q0.1HH.RJVX-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3128_Alu;3142;E;1;1;3128;Axial;1,96;1,516;2,04;1,715;2,172;1,741;2,088;1,731;1,995;1,662;1,955;1,54;12,65;1025;515;4;VT03208;0,05;0,23;A;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.2/2XE/DEA7A.TNNN;GADC RX;035.2/2XE/DEA7A.TNNN;n/a;finoox;203-1AAA.2Q0.1HL.RJW5-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3128_Alu;3763;A;2;1;3128;Axial;3,481;2,648;3,584;3,033;3,893;3,088;3,691;3,071;3,524;2,921;3,474;2,698;21,09;2326;515;6;VT03208;0,099;0,23;A;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,3;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/4XE/FDA7E.TNPN;GADC RX;035.2/4XE/FDA7E.TNPN;n/a;finoox;203-1ADK.2Q0.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3128_Alu;6930;E;4;1;3128;Axial;7,845;5,859;8,104;6,769;8,701;6,858;8,29;6,852;7,949;6,523;7,776;5,908;50,62;4100;515;8;VT03208;0,201;0,23;A;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XE/DDE4E.TNPN;GADC RX;035.2/2XE/DDE4E.TNPN;n/a;finoox;203-1AHR.2Q0.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_2-04-E0X-CC-E32AX-3128_Epoxy;4343;E;2;1;3128;Axial;3,599;2,501;3,79;3,026;4,091;3,121;3,885;3,087;3,708;2,912;3,496;2,501;28,53;1939;515;6;VT03208;0,101;0,23;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,6;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/1XE/HEE4A.TNNN;GADC RX;035.2/1XE/HEE4A.TNNN;n/a;finoox;203-1AGS.2Q0.1HU.RJW1-R23.01.0000.000;GADC RX 035.2-08_1-04-A0X-CL-E32AX-3128_Epoxy;3188;A;1;1;3128;Axial;2,564;1,892;2,68;2,206;2,793;2,176;2,669;2,181;2,572;2,084;2,542;1,891;35,67;957;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,5;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GADC RX 035.2/4XE/DDE7A.TNPN;GADC RX;035.2/4XE/DDE7A.TNPN;n/a;finoox;203-1ANG.2Q0.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3128_Epoxy;6047;A;4;1;3128;Axial;6,112;4,422;6,33;5,2;6,861;5,33;6,524;5,308;6,248;5,032;5,975;4,465;33,75;4274;515;9;VT03208;0,2;0,23;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XE/FEE7E.TNPN;GADC RX;035.2/2XE/FEE7E.TNPN;n/a;finoox;203-1AKD.2Q0.1HQ.RJW2-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3128_Epoxy;4890;E;2;1;3128;Axial;4,348;3,133;4,561;3,71;4,846;3,737;4,632;3,741;4,459;3,558;4,274;3,147;31,64;2253;515;6;VT03208;0,1;0,23;A;38,68;60,52;6,4;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/1XE/FEC7E.TNNN;GADC RX;035.2/1XE/FEC7E.TNNN;n/a;finoox;203-1ARK.2Q0.1HD.RJVZ-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3128_PC;4465;E;1;1;3128;Axial;2,054;1,567;2,128;1,791;2,269;1,802;2,17;1,797;2,08;1,726;2,049;1,586;15,82;1127;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,1;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;14;6;yes;piece;1
GADC RX 035.2/1XE/DEC4E.TNPN;GADC RX;035.2/1XE/DEC4E.TNPN;n/a;finoox;203-1AQZ.2Q0.1H4.RJPL-R23.01.0800.010;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3128_PC;4411;E;1;1;3128;Axial;1,963;1,477;2,008;1,7;2,179;1,713;2,058;1,715;1,948;1,636;1,954;1,503;17,83;1077;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/1XN/DDA7E.TNNN;GADC RX;035.2/1XN/DDA7E.TNNN;n/a;finoox;203-1A75.2PW.1HC.RJP9-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3124_Alu;2989;E;1;1;3124;Axial;2,54;1,901;2,577;2,186;2,854;2,263;2,702;2,245;2,582;2,129;2,526;1,954;8,44;2451;1470;10;VT03207;0,205;0,93;D;53,98;75,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,4;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/4XN/HDA7E.TNPN;GADC RX;035.2/4XN/HDA7E.TNPN;n/a;finoox;203-1ADM.2PW.1H3.RJWU-R23.01.0800.010;GADC RX 035.2-08_4-07-E0X-CC-E32AX-3124_Alu;7442;E;4;1;3124;Axial;15,308;10,658;16,528;13,062;17,469;13,104;16,853;13,104;16,197;12,462;15,016;10,674;67,49;9060;1470;19;VT03207;0,84;0,93;D;59,23;81,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;133,9;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XN/HEA7A.TNPN;GADC RX;035.2/3XN/HEA7A.TNPN;n/a;finoox;203-1ACJ.2PW.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3124_Alu;6262;A;3;1;3124;Axial;13,978;10,432;14,317;11,997;15,568;12,241;14,767;12,203;14,128;11,611;13,682;10,592;63,27;7522;1470;16;VT03207;0,61;0,93;C;58,18;80,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;109,2;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2XN/HEE4A.TNPN;GADC RX;035.2/2XN/HEE4A.TNPN;n/a;finoox;203-1AJW.2PW.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_2-04-A0X-CL-E32AX-3124_Epoxy;4782;A;2;1;3124;Axial;10,159;7,77;10,446;8,759;11,219;8,979;10,687;8,801;10,101;8,506;10,105;7,906;71,34;4537;1470;12;VT03207;0,42;0,93;D;56,68;78,52;8,9;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;80;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3XN/FDC7E.TNPN;GADC RX;035.2/3XN/FDC7E.TNPN;n/a;finoox;203-1AUD.2PW.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3124_PC;6822;E;3;1;3124;Axial;9,394;6,801;9,735;7,867;10,533;8,142;10,037;8,092;9,617;7,697;9,135;6,866;37,96;7062;1470;17;VT03207;0,623;0,93;D;58,22;80,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,9;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3XN/FEC4E.TNPN;GADC RX;035.2/3XN/FEC4E.TNPN;n/a;finoox;203-1AUX.2PW.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3124_PC;7660;E;3;1;3124;Axial;11,986;8,544;12,307;10,027;13,497;10,633;12,779;10,438;12,127;9,768;11,504;8,605;80,25;7171;1470;15;VT03207;0,62;0,93;D;58,18;80,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,4;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3XN/HEC4E.TNNN;GADC RX;035.2/3XN/HEC4E.TNNN;n/a;finoox;203-1AUZ.2PW.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_3-04-E0X-CL-E32AX-3124_PC;7889;E;3;1;3124;Axial;13,735;10,027;13,855;11,499;15,174;11,953;13,907;11,825;13,532;11,118;13,283;10,094;107;6806;1470;15;VT03207;0,63;0,93;D;58,18;80,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;120,2;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/2WL/HDE4A.TNPN;GADC RX;035.2/2WL/HDE4A.TNPN;n/a;finoox;203-1AHU.2PX.1H1.RJTS-R23.01.0000.010;GADC RX 035.2-08_2-04-A0W-CC-E32AX-3125_Epoxy;4373;A;2;1;3125;Axial;6,121;4,635;6,237;5,277;6,694;5,312;6,332;5,221;6,046;5,041;6,086;4,661;57,07;2484;850;7;VT03208;0,125;0,3;A;45,72;67,52;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,3;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/4WL/DEE4E.TNNN;GADC RX;035.2/4WL/DEE4E.TNNN;n/a;finoox;203-1AP1.2PX.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3125_Epoxy;6960;E;4;1;3125;Axial;10,882;8,202;11,094;9,379;12,204;9,732;11,457;9,619;10,8;9,155;10,817;8,378;71,34;6137;850;11;VT03208;0,247;0,3;B;48,19;70,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;121,5;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4WL/DDE7A.TNNN;GADC RX;035.2/4WL/DDE7A.TNNN;n/a;finoox;203-1ANG.2PX.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3125_Epoxy;5806;A;4;1;3125;Axial;7,381;5,158;7,884;6,293;8,52;6,452;8,159;6,429;7,805;6,084;7,223;5,179;33,75;6056;850;13;VT03208;0,247;0,3;B;48,23;70,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WL/HEE7E.TNNN;GADC RX;035.2/2WL/HEE7E.TNNN;n/a;finoox;203-1AKF.2PX.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3125_Epoxy;4985;E;2;1;3125;Axial;6,454;5,016;6,725;5,687;7,16;5,752;6,884;5,726;6,588;5,484;6,482;5,127;42,18;3088;850;8;VT03208;0,124;0,3;A;45,68;67,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4WL/HEE7A.TNNN;GADC RX;035.2/4WL/HEE7A.TNNN;n/a;finoox;203-1APN.2PX.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3125_Epoxy;7263;A;4;1;3125;Axial;12,955;9,749;13,44;11,233;14,375;11,344;13,708;11,341;13,166;10,808;12,873;9,839;84,37;6176;850;11;VT03208;0,247;0,3;A;48,19;70,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;135,6;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WL/DDC7E.TNNN;GADC RX;035.2/1WL/DDC7E.TNNN;n/a;finoox;203-1AQF.2PX.1HB.RJVN-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3125_PC;3844;E;1;1;3125;Axial;1,715;1,178;1,85;1,459;1,996;1,492;1,914;1,489;1,829;1,407;1,676;1,182;8,44;1514;850;6;VT03208;0,062;0,3;B;42,98;64,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.2/1WL/FDC7A.TNPN;GADC RX;035.2/1WL/FDC7A.TNPN;n/a;finoox;203-1AQG.2PX.1HH.RJVX-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3125_PC;3991;A;1;1;3125;Axial;2,333;1,751;2,401;2,025;2,602;2,075;2,483;2,068;2,368;1,964;2,323;1,78;12,65;1460;850;6;VT03208;0,062;0,3;A;42,98;64,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.2/2XL/DEA4E.TNPN;GADC RX;035.2/2XL/DEA4E.TNPN;n/a;finoox;203-1AAV.2PZ.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3127_Alu;4497;E;2;1;3127;Axial;5,996;4,465;6,041;5,151;6,788;5,371;6,288;5,202;5,912;5,013;5,963;4,567;35,67;3494;930;9;VT03208;0,167;0,39;B;49,68;71,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2XL/FEA7E.TNPN;GADC RX;035.2/2XL/FEA7E.TNPN;n/a;finoox;203-1AAD.2PZ.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3127_Alu;4799;E;2;1;3127;Axial;6,241;4,708;6,41;5,42;6,943;5,556;6,628;5,535;6,32;5,259;6,214;4,797;31,64;3603;930;9;VT03208;0,166;0,39;A;49,68;71,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,6;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4XL/FEE4E.TNNN;GADC RX;035.2/4XL/FEE4E.TNNN;n/a;finoox;203-1AP3.2PZ.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3127_Epoxy;7568;E;4;1;3127;Axial;13,689;9,579;14,467;11,574;15,534;11,891;14,786;11,801;14,13;11,116;13,331;9,595;107;6663;930;12;VT03208;0,334;0,39;B;52,19;74,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,2;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XL/DEE7E.TNPN;GADC RX;035.2/4XL/DEE7E.TNPN;n/a;finoox;203-1APK.2PZ.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3127_Epoxy;7022;E;4;1;3127;Axial;9,124;6,39;9,722;7,777;10,511;7,979;10,06;7,948;9,625;7,52;8,925;6,431;42,18;7405;930;14;VT03208;0,332;0,39;B;52,19;74,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XL/FEE7A.TNNN;GADC RX;035.2/4XL/FEE7A.TNNN;n/a;finoox;203-1APL.2PZ.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3127_Epoxy;6781;A;4;1;3127;Axial;12,122;8,707;12,632;10,318;13,648;10,556;13,005;10,517;12,468;9,973;11,827;8,766;63,27;7206;930;13;VT03208;0,333;0,39;A;52,19;74,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;122,9;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XL/FEC7E.TNNN;GADC RX;035.2/3XL/FEC7E.TNNN;n/a;finoox;203-1AVF.2PZ.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3127_PC;7430;E;3;1;3127;Axial;8,716;6,588;8,946;7,571;9,69;7,762;9,25;7,732;8,821;7,347;8,677;6,713;47,46;5404;930;12;VT03208;0,25;0,39;A;51,18;73,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;103,7;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1XL/DEC7E.TNPN;GADC RX;035.2/1XL/DEC7E.TNPN;n/a;finoox;203-1ARH.2PZ.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3127_PC;4405;E;1;1;3127;Axial;2,223;1,673;2,283;1,937;2,538;2,013;2,381;1,999;2,268;1,893;2,224;1,719;10,55;1851;930;7;VT03208;0,083;0,39;B;46,94;68,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/11E/HEA4A.TNPN;GADC RX;035.1/11E/HEA4A.TNPN;n/a;finoox;203-1A8U.2HK.1HU.RJW1-R23.01.0000.010;GADC RX 035.1-08_1-04-AE51-CL-E32AX-2909_Alu;3546;A;1;1;2909;Axial;2,398;1,792;2,503;2,075;2,593;2,033;2,49;2,037;2,398;1,958;2,384;1,793;35,67;872;535;3;VT03192U.1;0,022;0,18;A+;21,25;42,82;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;4;20;8;yes;piece;1
GADC RX 035.1/21E/DEA4E.TNPN;GADC RX;035.1/21E/DEA4E.TNPN;n/a;finoox;203-1AAV.2HK.1HL.RJW5-R23.01.0800.010;GADC RX 035.1-04_2-04-EE51-CL-E32AX-2909_Alu;4940;E;2;1;2909;Axial;4,068;3,014;4,123;3,447;4,517;3,539;4,164;3,528;3,997;3,319;3,996;3,046;35,67;1968;535;5;VT03192U.1;0,043;0,18;A+;26,75;48,59;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.1/11E/HDA7A.TNNN;GADC RX;035.1/11E/HDA7A.TNNN;n/a;finoox;203-1A78.2HK.1H5.RJVY-R23.01.0000.000;GADC RX 035.1-08_1-07-AE51-CC-E32AX-2909_Alu;3095;A;1;1;2909;Axial;2,062;1,584;2,151;1,805;2,259;1,8;2,175;1,796;2,089;1,73;2,058;1,605;16,87;901;535;4;VT03192U.1;0,022;0,18;A+;22,03;43,55;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.1/31E/FEA7A.TNPN;GADC RX;035.1/31E/FEA7A.TNPN;n/a;finoox;203-1ACG.2HK.1HR.RJTR-R23.01.0000.010;GADC RX 035.1-06_3-07-AE51-CL-E32AX-2909_Alu;6547;A;3;1;2909;Axial;6,266;4,685;6,507;5,413;6,926;5,437;6,601;5,437;6,345;5,189;6,224;4,728;47,46;3093;535;7;VT03192U.1;0,063;0,18;A+;29,13;51,23;9,4;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;90,4;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21E/FEA7A.TNPN;GADC RX;035.1/21E/FEA7A.TNPN;n/a;finoox;203-1AAC.2HK.1HQ.RJW2-R23.01.0000.010;GADC RX 035.1-06_2-07-AE51-CL-E32AX-2909_Alu;4683;A;2;1;2909;Axial;4,121;3,017;4,325;3,543;4,584;3,554;4,379;3,561;4,216;3,391;4,074;3,027;31,64;2062;535;5;VT03192U.1;0,042;0,18;A+;27,62;49,46;6,4;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.1/21E/DEE7E.TNNN;GADC RX;035.1/21E/DEE7E.TNNN;n/a;finoox;203-1AKB.2HK.1HL.RJW5-R23.01.0800.000;GADC RX 035.1-04_2-07-EE51-CL-E32AX-2909_Epoxy;4740;E;2;1;2909;Axial;3,242;2,485;3,351;2,828;3,61;2,874;3,443;2,862;3,286;2,746;3,236;2,532;21,09;2126;535;6;VT03192U.1;0,042;0,18;A+;28,01;49,85;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.1/11E/HEC7A.TNNN;GADC RX;035.1/11E/HEC7A.TNNN;n/a;finoox;203-1ARL.2HK.1HU.RJW1-R23.01.0000.000;GADC RX 035.1-08_1-07-AE51-CL-E32AX-2909_PC;4315;A;1;1;2909;Axial;2,161;1,62;2,263;1,884;2,374;1,85;2,281;1,869;2,197;1,794;2,153;1,63;21,09;1000;535;4;VT03192U.1;0,021;0,18;A+;24,34;45,91;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;43,8;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;7;20;8;yes;piece;1
GADC RX 035.1/41E/HEC7E.TNNN;GADC RX;035.1/41E/HEC7E.TNNN;n/a;finoox;203-1AXF.2HK.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_4-07-EE51-CL-E32AX-2909_PC;9852;E;4;1;2909;Axial;8,779;6,881;9,17;7,695;9,539;7,667;9,236;7,654;8,889;7,347;8,76;6,955;84,37;4001;535;7;VT03192U.1;0,085;0,18;A+;29,59;51,93;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,3;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4WN/DEA7E.TNNN;GADC RX;035.2/4WN/DEA7E.TNNN;n/a;finoox;203-1AEK.2PV.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3123_Alu;6729;E;4;1;3123;Axial;11,246;8,557;11,553;9,859;12,714;10,216;12,093;10,12;11,526;9,665;11,226;8,864;42,18;9718;1340;18;VT03207;0,607;0,73;C;58,19;80,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,2;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;2;4;yes;piece;1
