TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/3WN/FEE4A.TNNN;GADC RX;035.2/3WN/FEE4A.TNNN;n/a;finoox;203-1ALY.2PV.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3123_Epoxy;5847;A;3;1;3123;Axial;12,64;9,088;12,841;10,524;14,095;11,134;13,289;10,945;12,612;10,244;12,173;9,153;80,25;6532;1340;14;VT03207;0,474;0,73;C;57,18;79,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;100,5;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WN/DDE4E.TNNN;GADC RX;035.2/4WN/DDE4E.TNNN;n/a;finoox;203-1AMZ.2PV.1HF.RJWV-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3123_Epoxy;6527;E;4;1;3123;Axial;11,734;8,513;11,622;9,776;13,434;10,654;12,243;10,386;11,474;9,624;11,354;8,777;57,07;8303;1340;17;VT03207;0,641;0,73;D;58,23;80,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,7;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4WN/DDE7A.TNPN;GADC RX;035.2/4WN/DDE7A.TNPN;n/a;finoox;203-1ANG.2PV.1HF.RJWV-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3123_Epoxy;6118;A;4;1;3123;Axial;9,533;7,25;9,778;8,309;10,8;8,619;10,215;8,543;9,741;8,108;9,556;7,486;33,75;8953;1340;19;VT03207;0,626;0,73;D;58,23;80,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;105,7;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.2/1WN/DEC7A.TNPN;GADC RX;035.2/1WN/DEC7A.TNPN;n/a;finoox;203-1ARG.2PV.1H4.RJPA-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3123_PC;3981;A;1;1;3123;Axial;2,632;1,939;2,679;2,206;2,977;2,33;2,802;2,317;2,671;2,192;2,581;1,978;10,55;2429;1340;9;VT03207;0,152;0,73;D;52,94;74,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,7;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/3WN/DEC4A.TNNN;GADC RX;035.2/3WN/DEC4A.TNNN;n/a;finoox;203-1AUU.2PV.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3123_PC;6326;A;3;1;3123;Axial;8,901;6,158;9,321;7,456;10,233;7,974;9,782;7,83;9,259;7,309;8,606;6,268;53,5;6871;1340;15;VT03207;0,466;0,73;D;57,18;79,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;90,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1WN/DDC4A.TNNN;GADC RX;035.2/1WN/DDC4A.TNNN;n/a;finoox;203-1AQ2.2PV.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3123_PC;3604;A;1;1;3123;Axial;2,666;1,915;2,641;2,212;3,025;2,409;2,784;2,352;2,609;2,18;2,568;1,97;14,27;2076;1340;9;VT03207;0,16;0,73;D;52,98;74,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,8;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/1WN/FDC4A.TNPN;GADC RX;035.2/1WN/FDC4A.TNPN;n/a;finoox;203-1AQ4.2PV.1HK.RJW4-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3123_PC;3998;A;1;1;3123;Axial;3,317;2,466;3,292;2,836;3,752;2,97;3,463;2,94;3,265;2,721;3,294;2,514;21,4;1942;1340;8;VT03207;0,163;0,73;D;52,98;74,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,5;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;6;yes;piece;1
GADC RX 035.1/41N/FDA4A.TNNN;GADC RX;035.1/41N/FDA4A.TNNN;n/a;finoox;203-1AE2.2HF.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-04-AE11-CC-E32AX-2905_Alu;7028;A;4;1;2905;Axial;14,052;9,223;15,869;11,922;16,905;12,148;16,335;12,194;15,541;11,421;13,73;9,147;85,6;8557;1475;18;VT03192U.1;0,642;1,35;D;51,77;74,07;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21N/FDA7E.TNNN;GADC RX;035.1/21N/FDA7E.TNNN;n/a;finoox;203-1A9B.2HF.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_2-07-EE11-CC-E32AX-2905_Alu;4672;E;2;1;2905;Axial;6,846;5,237;7,01;5,987;7,66;6,128;7,311;6,082;6,977;5,805;6,855;5,392;25,31;4823;1475;14;VT03192U.1;0,324;1,35;C;48,12;69,92;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31N/DEE4E.TNPN;GADC RX;035.1/31N/DEE4E.TNPN;n/a;finoox;203-1ALX.2HF.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_3-04-EE11-CL-E32AX-2905_Epoxy;6878;E;3;1;2905;Axial;10,422;7,2;11,018;8,74;12,085;9,334;11,602;9,194;10,993;8,578;10,091;7,252;53,5;7896;1475;17;VT03192U.1;0,489;1,35;D;50,03;72,13;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,4;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41N/FEE4A.TNNN;GADC RX;035.1/41N/FEE4A.TNNN;n/a;finoox;203-1AP2.2HF.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-04-AE11-CL-E32AX-2905_Epoxy;7774;A;4;1;2905;Axial;16,682;11,111;18,527;14,145;19,793;14,486;19,061;14,488;18,165;13,565;16,315;11,057;107;9850;1475;18;VT03192U.1;0,65;1,35;C;50,6;72,94;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,9;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41N/FDE7A.TNNN;GADC RX;035.1/41N/FDE7A.TNNN;n/a;finoox;203-1ANJ.2HF.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-07-AE11-CC-E32AX-2905_Epoxy;7132;A;4;1;2905;Axial;12,61;8,56;13,938;10,745;14,688;10,768;14,164;10,787;13,636;10,23;12,414;8,541;50,62;9645;1475;20;VT03192U.1;0,649;1,35;C;50,63;72,93;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11N/DDE7A.TNNN;GADC RX;035.1/11N/DDE7A.TNNN;n/a;finoox;203-1AG4.2HF.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_1-07-AE11-CC-E32AX-2905_Epoxy;2841;A;1;1;2905;Axial;2,54;1,902;2,592;2,184;2,859;2,265;2,704;2,247;2,582;2,13;2,526;1,949;8,44;2543;1475;11;VT03192U.1;0,163;1,35;D;45,53;67,06;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/11N/DDE7E.TNNN;GADC RX;035.1/11N/DDE7E.TNNN;n/a;finoox;203-1AG5.2HF.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_1-07-EE11-CC-E32AX-2905_Epoxy;3250;E;1;1;2905;Axial;2,54;1,902;2,592;2,184;2,859;2,265;2,704;2,247;2,582;2,13;2,526;1,949;8,44;2543;1475;11;VT03192U.1;0,163;1,35;D;45,53;67,06;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/21N/FDE7E.TNPN;GADC RX;035.1/21N/FDE7E.TNPN;n/a;finoox;203-1AJB.2HF.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_2-07-EE11-CC-E32AX-2905_Epoxy;4974;E;2;1;2905;Axial;6,737;5,156;6,929;5,893;7,554;6,049;7,204;6,001;6,874;5,748;6,743;5,312;25,31;4823;1475;14;VT03192U.1;0,324;1,35;C;48,12;69,92;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31N/HDC7A.TNPN;GADC RX;035.1/31N/HDC7A.TNPN;n/a;finoox;203-1AUE.2HF.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_3-07-AE11-CC-E32AX-2905_PC;7386;A;3;1;2905;Axial;11,317;8,334;11,621;9,632;12,563;9,814;11,814;9,77;11,47;9,306;11,06;8,443;50,62;6890;1475;16;VT03192U.1;0,485;1,35;C;49,84;71,89;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,5;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41S/DDA4E.TNPN;GADC RX;035.1/41S/DDA4E.TNPN;n/a;finoox;203-1AE1.2HJ.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_4-04-EE41-CC-E32AX-2908_Alu;7479;E;4;1;2908;Axial;7,842;5,39;8,391;6,597;9,023;6,829;8,617;6,776;8,226;6,365;7,635;5,385;57,07;4431;695;9;VT03192U.1;0,125;0,25;A;31,89;54,19;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21S/FEA4E.TNPN;GADC RX;035.1/21S/FEA4E.TNPN;n/a;finoox;203-1AAX.2HJ.1HR.RJTR-R23.01.0800.010;GADC RX 035.1-06_2-04-EE41-CL-E32AX-2908_Alu;5243;E;2;1;2908;Axial;5,636;4,294;5,777;4,894;6,155;4,901;5,855;4,887;5,582;4,677;5,603;4,336;53,5;2326;695;6;VT03192U.1;0,062;0,25;A+;30,26;52,1;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31S/DDA7A.TNPN;GADC RX;035.1/31S/DDA7A.TNPN;n/a;finoox;203-1ABC.2HJ.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_3-07-AE41-CC-E32AX-2908_Alu;5618;A;3;1;2908;Axial;5,106;3,833;5,233;4,416;5,768;4,558;5,363;4,54;5,174;4,299;5,07;3,914;25,31;3656;695;9;VT03192U.1;0,092;0,25;A;32,84;54,9;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,6;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41S/HEA7E.TNNN;GADC RX;035.1/41S/HEA7E.TNNN;n/a;finoox;203-1AEP.2HJ.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_4-07-EE41-CL-E32AX-2908_Alu;8768;E;4;1;2908;Axial;11,193;8,6;11,624;9,786;12,284;9,785;11,777;9,772;11,256;9,4;11,179;8,7;84,37;4984;695;9;VT03192U.1;0,121;0,25;A+;34,32;56,66;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41S/HEE7E.TNPN;GADC RX;035.1/41S/HEE7E.TNPN;n/a;finoox;203-1APP.2HJ.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_4-07-EE41-CL-E32AX-2908_Epoxy;9219;E;4;1;2908;Axial;11,155;8,538;11,529;9,703;12,184;9,706;11,684;9,691;11,153;9,324;11,067;8,625;84,37;4984;695;9;VT03192U.1;0,121;0,25;A+;34,32;56,66;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21S/DEC4E.TNPN;GADC RX;035.1/21S/DEC4E.TNPN;n/a;finoox;203-1ASX.2HJ.1HL.RJW5-R23.01.0800.010;GADC RX 035.1-04_2-04-EE41-CL-E32AX-2908_PC;5967;E;2;1;2908;Axial;4,176;3,015;4,218;3,484;4,645;3,633;4,339;3,589;4,125;3,371;4,032;3,045;35,67;2463;695;6;VT03192U.1;0,061;0,25;A;31,54;53,38;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.1/21M/FDA4E.TNPN;GADC RX;035.1/21M/FDA4E.TNPN;n/a;finoox;203-1A9V.2HG.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_2-04-EE21-CC-E32AX-2906_Alu;4923;E;2;1;2906;Axial;7,247;5,418;7,302;6,226;8,16;6,484;7,572;6,417;7,137;6,038;7,204;5,529;42,8;3700;1310;11;VT03192U.1;0,227;0,98;C;43,44;65,24;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31M/FEA4E.TNPN;GADC RX;035.1/31M/FEA4E.TNPN;n/a;finoox;203-1AD1.2HG.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_3-04-EE21-CL-E32AX-2906_Alu;7305;E;3;1;2906;Axial;12,608;9,077;12,805;10,514;14,046;11,095;13,239;10,912;12,57;10,216;12,145;9,139;80,25;6326;1310;14;VT03192U.1;0,33;0,98;B;45,2;67,3;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11M/FDA7E.TNPN;GADC RX;035.1/11M/FDA7E.TNPN;n/a;finoox;203-1A77.2HG.1HK.RJW4-R23.01.0800.010;GADC RX 035.1-06_1-07-EE21-CC-E32AX-2906_Alu;3625;E;1;1;2906;Axial;3,119;2,403;3,241;2,746;3,531;2,829;3,366;2,805;3,213;2,689;3,131;2,476;12,65;2079;1310;9;VT03192U.1;0,11;0,98;B;40,86;62,39;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;6;yes;piece;1
GADC RX 035.1/11M/HEA7A.TNNN;GADC RX;035.1/11M/HEA7A.TNNN;n/a;finoox;203-1A8A.2HG.1HV.RJWB-R23.01.0000.000;GADC RX 035.1-08_1-07-AE21-CL-E32AX-2906_Alu;3277;A;1;1;2906;Axial;4,289;3,295;4,437;3,77;4,793;3,833;4,574;3,817;4,368;3,66;4,278;3,366;21,09;2238;1310;8;VT03192U.1;0,108;0,98;A;41,82;63,39;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/41M/HEA7E.TNNN;GADC RX;035.1/41M/HEA7E.TNNN;n/a;finoox;203-1AEP.2HG.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_4-07-EE21-CL-E32AX-2906_Alu;8768;E;4;1;2906;Axial;16,815;12,021;17,652;14,35;18,928;14,545;18,122;14,516;17,4;13,805;16,428;12,077;84,37;8951;1310;17;VT03192U.1;0,432;0,98;A;47,07;69,41;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,7;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11M/FEE4E.TNPN;GADC RX;035.1/11M/FEE4E.TNPN;n/a;finoox;203-1AGR.2HG.1HQ.RJW5-R23.01.0800.010;GADC RX 035.1-06_1-04-EE21-CL-E32AX-2906_Epoxy;3984;E;1;1;2906;Axial;4,181;3,072;4,188;3,518;4,703;3,696;4,35;3,657;4,114;3,393;4,089;3,106;26,75;2109;1310;8;VT03192U.1;0,11;0,98;B;40,96;62,53;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.1/21M/FDE4E.TNNN;GADC RX;035.1/21M/FDE4E.TNNN;n/a;finoox;203-1AHT.2HG.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_2-04-EE21-CC-E32AX-2906_Epoxy;4757;E;2;1;2906;Axial;7,113;5,312;7,177;6,125;7,994;6,355;7,439;6,289;7,009;5,946;7,068;5,429;42,8;3700;1310;11;VT03192U.1;0,227;0,98;C;43,44;65,24;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21M/HEE4A.TNNN;GADC RX;035.1/21M/HEE4A.TNNN;n/a;finoox;203-1AJW.2HG.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_2-04-AE21-CL-E32AX-2906_Epoxy;4914;A;2;1;2906;Axial;9,18;6,786;9,289;7,772;10,157;7,984;9,481;7,946;9,04;7,385;8,971;6,845;71,34;3964;1310;10;VT03192U.1;0,223;0,98;B;43,26;65,1;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/31M/DEE7E.TNNN;GADC RX;035.1/31M/DEE7E.TNNN;n/a;finoox;203-1AMF.2HG.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_3-07-EE21-CL-E32AX-2906_Epoxy;6584;E;3;1;2906;Axial;8,225;5,954;8,459;6,967;9,319;7,236;8,674;7,174;8,426;6,796;7,987;6,042;31,64;7187;1310;15;VT03192U.1;0,317;0,98;C;47,45;69,55;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31M/FEE7A.TNPN;GADC RX;035.1/31M/FEE7A.TNPN;n/a;finoox;203-1AMG.2HG.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_3-07-AE21-CL-E32AX-2906_Epoxy;6771;A;3;1;2906;Axial;10,908;8,053;11,13;9,302;12,227;9,599;11,566;9,545;11,037;9,053;10,589;8,178;47,46;6943;1310;15;VT03192U.1;0,321;0,98;B;46,71;68,81;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31M/DDC7A.TNNN;GADC RX;035.1/31M/DDC7A.TNNN;n/a;finoox;203-1AUA.2HG.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_3-07-AE21-CC-E32AX-2906_PC;6459;A;3;1;2906;Axial;6,613;4,743;6,895;5,597;7,506;5,763;7,148;5,72;6,838;5,43;6,443;4,783;25,31;6538;1310;16;VT03192U.1;0,327;0,98;C;45,68;67,73;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,5;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41M/FDC7A.TNNN;GADC RX;035.1/41M/FDC7A.TNNN;n/a;finoox;203-1AWA.2HG.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-07-AE21-CC-E32AX-2906_PC;8091;A;4;1;2906;Axial;11,111;7,654;12,114;9,481;12,84;9,549;12,392;9,548;11,889;9,061;10,911;7,661;50,62;8318;1310;17;VT03192U.1;0,442;0,98;C;46,11;68,41;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31M/FEC7A.TNPN;GADC RX;035.1/31M/FEC7A.TNPN;n/a;finoox;203-1AVE.2HG.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_3-07-AE21-CL-E32AX-2906_PC;7732;A;3;1;2906;Axial;10,3;7,6;10,519;8,778;11,53;9,04;10,918;8,99;10,427;8,533;9,99;7,667;47,46;6943;1310;15;VT03192U.1;0,321;0,98;B;46,71;68,81;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,1;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11M/DDC7A.TNNN;GADC RX;035.1/11M/DDC7A.TNNN;n/a;finoox;203-1AQE.2HG.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_1-07-AE21-CC-E32AX-2906_PC;3836;A;1;1;2906;Axial;2,221;1,679;2,273;1,932;2,51;2;2,386;1,983;2,269;1,882;2,224;1,732;8,44;2179;1310;9;VT03192U.1;0,109;0,98;C;41,44;62,96;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/11M/DDC4A.TNPN;GADC RX;035.1/11M/DDC4A.TNPN;n/a;finoox;203-1AQ2.2HG.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_1-04-AE21-CC-E32AX-2906_PC;4082;A;1;1;2906;Axial;2,61;1,882;2,589;2,172;2,988;2,359;2,726;2,305;2,555;2,136;2,522;1,929;14,27;1995;1310;8;VT03192U.1;0,112;0,98;D;40,59;62,11;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/41M/DDC4E.TNPN;GADC RX;035.1/41M/DDC4E.TNPN;n/a;finoox;203-1AVX.2HG.1HF.RJWV-R23.01.0800.010;GADC RX 035.1-04_4-04-EE21-CC-E32AX-2906_PC;8710;E;4;1;2906;Axial;10,481;7,612;10,379;8,735;11,949;9,505;10,929;9,279;10,246;8,598;10,138;7,842;57,07;7980;1310;17;VT03192U.1;0,446;0,98;D;45,84;68,14;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/41L/FDA4A.TNPN;GADC RX;035.1/41L/FDA4A.TNPN;n/a;finoox;203-1AE2.2HH.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-04-AE31-CC-E32AX-2907_Alu;7269;A;4;1;2907;Axial;11,109;7,755;11,784;9,397;12,63;9,65;12,031;9,577;11,499;9,024;10,824;7,763;85,6;5358;930;11;VT03192U.1;0,192;0,59;A;37,62;59,92;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21L/DDA7E.TNNN;GADC RX;035.1/21L/DDA7E.TNNN;n/a;finoox;203-1A99.2HH.1HC.RJP9-R23.01.0800.000;GADC RX 035.1-04_2-07-EE31-CC-E32AX-2907_Alu;4465;E;2;1;2907;Axial;3,766;2,604;4,055;3,212;4,373;3,283;4,195;3,274;4,012;3,098;3,686;2,613;16,87;3098;930;9;VT03192U.1;0,097;0,59;A;36,58;58,38;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/41L/DEA7E.TNPN;GADC RX;035.1/41L/DEA7E.TNPN;n/a;finoox;203-1AEK.2HH.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_4-07-EE31-CL-E32AX-2907_Alu;7830;E;4;1;2907;Axial;8,785;6,196;9,277;7,477;10,039;7,677;9,592;7,643;9,181;7,233;8,576;6,245;42,18;6702;930;12;VT03192U.1;0,194;0,59;A;40,72;63,06;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41L/FDE4A.TNPN;GADC RX;035.1/41L/FDE4A.TNPN;n/a;finoox;203-1AN0.2HH.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-04-AE31-CC-E32AX-2907_Epoxy;7427;A;4;1;2907;Axial;10,988;7,681;11,613;9,286;12,474;9,541;11,87;9,47;11,344;8,919;10,697;7,693;85,6;5358;930;11;VT03192U.1;0,192;0,59;A;37,62;59,92;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31L/FDE4E.TNNN;GADC RX;035.1/31L/FDE4E.TNNN;n/a;finoox;203-1AKX.2HH.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-04-EE31-CC-E32AX-2907_Epoxy;6373;E;3;1;2907;Axial;8,66;6,356;8,736;7,288;9,608;7,548;8,939;7,485;8,514;7,033;8,428;6,422;64,2;4019;930;10;VT03192U.1;0,144;0,59;A;36,61;58,67;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,2;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21L/HEE4A.TNNN;GADC RX;035.1/21L/HEE4A.TNNN;n/a;finoox;203-1AJW.2HH.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_2-04-AE31-CL-E32AX-2907_Epoxy;4914;A;2;1;2907;Axial;7,188;5,52;7,387;6,249;7,819;6,236;7,466;6,209;7,125;5,969;7,163;5,565;71,34;2836;930;7;VT03192U.1;0,096;0,59;A;35,33;57,17;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/11L/DEC7A.TNPN;GADC RX;035.1/11L/DEC7A.TNPN;n/a;finoox;203-1ARG.2HH.1H4.RJW1-R23.01.0000.010;GADC RX 035.1-04_1-07-AE31-CL-E32AX-2907_PC;4220;A;1;1;2907;Axial;2,086;1,581;2,151;1,832;2,373;1,891;2,243;1,875;2,132;1,79;2,083;1,625;10,55;1676;930;6;VT03192U.1;0,049;0,59;A;35,47;57,04;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/41L/HDC7A.TNPN;GADC RX;035.1/41L/HDC7A.TNPN;n/a;finoox;203-1AWC.2HH.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_4-07-AE31-CC-E32AX-2907_PC;8779;A;4;1;2907;Axial;10,865;7,984;11,252;9,311;12,108;9,459;11,52;9,445;11,064;8,977;10,672;8,047;67,49;5749;930;12;VT03192U.1;0,193;0,59;A;38,01;60,31;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,5;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11L/FDC4E.TNPN;GADC RX;035.1/11L/FDC4E.TNPN;n/a;finoox;203-1AQ5.2HH.1HH.RJVX-R23.01.0800.010;GADC RX 035.1-06_1-04-EE31-CC-E32AX-2907_PC;4635;E;1;1;2907;Axial;2,587;1,879;2,626;2,176;2,879;2,252;2,686;2,234;2,555;2,098;2,516;1,896;21,4;1340;930;6;VT03192U.1;0,048;0,59;A;32,37;53,89;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.1/41L/HEC4E.TNNN;GADC RX;035.1/41L/HEC4E.TNNN;n/a;finoox;203-1AWX.2HH.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_4-04-EE31-CL-E32AX-2907_PC;9902;E;4;1;2907;Axial;12,778;9,41;13,137;10,877;14,008;10,964;13,271;10,946;12,737;10,387;12,526;9,438;142,67;5672;930;11;VT03192U.1;0,193;0,59;A;37,84;60,18;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143,6;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/2WE/FEA4E.TNNN;GADC RX;035.2/2WE/FEA4E.TNNN;n/a;finoox;203-1AAX.2PY.1HR.RJTN-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3126_Alu;4555;E;2;1;3126;Axial;5,609;4,274;5,744;4,87;6,123;4,877;5,828;4,855;5,556;4,655;5,576;4,316;53,5;2311;585;6;VT03208;0,096;0,22;A;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/2WE/DEA7A.TNNN;GADC RX;035.2/2WE/DEA7A.TNNN;n/a;finoox;203-1AAA.2PY.1HL.RJW5-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3126_Alu;3763;A;2;1;3126;Axial;3,764;2,835;3,862;3,255;4,232;3,338;3,989;3,323;3,809;3,156;3,749;2,888;21,09;2620;585;7;VT03208;0,095;0,22;A;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,3;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/2WE/DEA7E.TNPN;GADC RX;035.2/2WE/DEA7E.TNPN;n/a;finoox;203-1AAB.2PY.1HL.RJW5-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3126_Alu;4501;E;2;1;3126;Axial;3,764;2,835;3,862;3,255;4,232;3,338;3,989;3,323;3,809;3,156;3,749;2,888;21,09;2620;585;7;VT03208;0,095;0,22;A;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/3WE/DDA7E.TNPN;GADC RX;035.2/3WE/DDA7E.TNPN;n/a;finoox;203-1ABD.2PY.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3126_Alu;5476;E;3;1;3126;Axial;5,079;3,815;5,206;4,395;5,734;4,534;5,335;4,515;5,147;4,278;5,051;3,896;25,31;3626;585;9;VT03208;0,143;0,22;A;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WE/FEE4E.TNNN;GADC RX;035.2/4WE/FEE4E.TNNN;n/a;finoox;203-1AP3.2PY.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3126_Epoxy;7568;E;4;1;3126;Axial;10,964;8,003;11,244;9,273;12,063;9,416;11,395;9,381;10,922;8,884;10,709;7,976;107;4622;585;9;VT03208;0,191;0,22;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,5;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WE/FDE7A.TNPN;GADC RX;035.2/1WE/FDE7A.TNPN;n/a;finoox;203-1AG6.2PY.1HH.RJVX-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3126_Epoxy;3004;A;1;1;3126;Axial;2,118;1,622;2,196;1,852;2,361;1,883;2,256;1,873;2,152;1,787;2,112;1,65;12,65;1161;585;5;VT03208;0,048;0,22;A;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.2/4WE/FEE7A.TNPN;GADC RX;035.2/4WE/FEE7A.TNPN;n/a;finoox;203-1APL.2PY.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3126_Epoxy;7022;A;4;1;3126;Axial;9,658;7,23;9,977;8,341;10,706;8,444;10,204;8,436;9,783;8,036;9,587;7,295;63,27;5087;585;9;VT03208;0,19;0,22;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123,3;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WE/HDC7E.TNNN;GADC RX;035.2/1WE/HDC7E.TNNN;n/a;finoox;203-1AQK.2PY.1H5.RJVY-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3126_PC;4433;E;1;1;3126;Axial;2,254;1,695;2,339;1,958;2,497;1,965;2,38;1,965;2,287;1,878;2,246;1,708;16,87;1117;585;5;VT03208;0,048;0,22;A;35,98;57,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.2/3WE/HDC7E.TNNN;GADC RX;035.2/3WE/HDC7E.TNNN;n/a;finoox;203-1AUF.2PY.1H1.RJTV-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3126_PC;6987;E;3;1;3126;Axial;6,651;4,888;6,924;5,713;7,372;5,74;7,046;5,745;6,784;5,474;6,556;4,909;50,62;3350;585;8;VT03208;0,144;0,22;A;40,22;62,28;10;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;99,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/2WE/DEC7E.TNPN;GADC RX;035.2/2WE/DEC7E.TNPN;n/a;finoox;203-1ATF.2PY.1HL.RJW5-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3126_PC;5525;E;2;1;3126;Axial;3,501;2,637;3,591;3,027;3,936;3,104;3,71;3,091;3,542;2,935;3,486;2,686;21,09;2620;585;7;VT03208;0,095;0,22;A;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.2/1XE/HDA7A.TNPN;GADC RX;035.2/1XE/HDA7A.TNPN;n/a;finoox;203-1A78.2Q0.1H5.RJVY-R23.01.0000.010;GADC RX 035.2-08_1-07-A0X-CC-E32AX-3128_Alu;3112;A;1;1;3128;Axial;2,205;1,681;2,3;1,929;2,427;1,927;2,329;1,924;2,236;1,85;2,2;1,7;16,87;985;515;4;VT03208;0,05;0,23;A;35,98;57,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.2/1XE/FDE7A.TNNN;GADC RX;035.2/1XE/FDE7A.TNNN;n/a;finoox;203-1AG6.2Q0.1HH.RJVX-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3128_Epoxy;2763;A;1;1;3128;Axial;1,939;1,498;2,02;1,696;2,149;1,723;2,066;1,715;1,975;1,648;1,935;1,525;12,65;1025;515;4;VT03208;0,05;0,23;A;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.2/3XE/HDE7E.TNNN;GADC RX;035.2/3XE/HDE7E.TNNN;n/a;finoox;203-1ALH.2Q0.1H1.RJTS-R23.01.0800.000;GADC RX 035.2-08_3-07-E0X-CC-E32AX-3128_Epoxy;6042;E;3;1;3128;Axial;6,486;4,857;6,75;5,609;7,158;5,611;6,836;5,615;6,582;5,367;6,437;4,882;50,62;2954;515;7;VT03208;0,151;0,23;A;40,22;62,28;9,9;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;99,3;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3XE/DEE7E.TNPN;GADC RX;035.2/3XE/DEE7E.TNPN;n/a;finoox;203-1AMF.2Q0.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3128_Epoxy;6138;E;3;1;3128;Axial;5,268;4,042;5,457;4,604;5,891;4,705;5,62;4,678;5,365;4,487;5,259;4,128;31,64;3489;515;7;VT03208;0,149;0,23;A;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,6;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XE/DEE7E.TNNN;GADC RX;035.2/2XE/DEE7E.TNNN;n/a;finoox;203-1AKB.2Q0.1HL.RJW5-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3128_Epoxy;4311;E;2;1;3128;Axial;3,441;2,62;3,544;3,001;3,846;3,051;3,646;3,034;3,484;2,906;3,434;2,669;21,09;2326;515;6;VT03208;0,099;0,23;A;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.2/1XE/HDC7E.TNPN;GADC RX;035.2/1XE/HDC7E.TNPN;n/a;finoox;203-1AQK.2Q0.1H5.RJVY-R23.01.0800.010;GADC RX 035.2-08_1-07-E0X-CC-E32AX-3128_PC;4674;E;1;1;3128;Axial;2,051;1,564;2,139;1,794;2,257;1,792;2,166;1,79;2,08;1,72;2,046;1,581;16,87;985;515;4;VT03208;0,05;0,23;A;35,98;57,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.2/2XE/HEC7A.TNNN;GADC RX;035.2/2XE/HEC7A.TNNN;n/a;finoox;203-1ATJ.2Q0.1HW.RJTQ-R23.01.0000.000;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3128_PC;5264;A;2;1;3128;Axial;4,72;3,644;4,895;4,118;5,13;4,103;4,945;4,094;4,753;3,946;4,7;3,688;42,18;2185;515;6;VT03208;0,1;0,23;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,6;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/1XE/DEC4A.TNNN;GADC RX;035.2/1XE/DEC4A.TNNN;n/a;finoox;203-1AQY.2Q0.1H4.RJPL-R23.01.0000.000;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3128_PC;3759;A;1;1;3128;Axial;1,963;1,477;2,008;1,7;2,179;1,713;2,058;1,715;1,948;1,636;1,954;1,503;17,83;1077;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/1XE/DEC4E.TNNN;GADC RX;035.2/1XE/DEC4E.TNNN;n/a;finoox;203-1AQZ.2Q0.1H4.RJPL-R23.01.0800.000;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3128_PC;4170;E;1;1;3128;Axial;1,963;1,477;2,008;1,7;2,179;1,713;2,058;1,715;1,948;1,636;1,954;1,503;17,83;1077;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/2XN/DEA4E.TNNN;GADC RX;035.2/2XN/DEA4E.TNNN;n/a;finoox;203-1AAV.2PW.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3124_Alu;4223;E;2;1;3124;Axial;7,376;5,34;7,311;6,144;8,417;6,685;7,699;6,527;7,217;6,047;7,134;5,501;35,67;5025;1470;13;VT03207;0,406;0,93;D;56,68;78,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2XN/DDA4A.TNPN;GADC RX;035.2/2XN/DDA4A.TNPN;n/a;finoox;203-1A9S.2PW.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_2-04-A0X-CC-E32AX-3124_Alu;3733;A;2;1;3124;Axial;6,31;4,52;6,222;5,202;6,952;5,705;6,584;5,552;6,166;5,132;6,032;4,658;28,53;4557;1470;13;VT03207;0,419;0,93;E;56,72;78,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XN/HEA4A.TNNN;GADC RX;035.2/1XN/HEA4A.TNNN;n/a;finoox;203-1A8U.2PW.1HV.RJWB-R23.01.0000.000;GADC RX 035.2-08_1-04-A0X-CL-E32AX-3124_Alu;3045;A;1;1;3124;Axial;5,163;3,85;5,225;4,401;5,74;4,527;5,33;4,508;5,07;4,237;5,1;3,893;35,67;2269;1470;8;VT03207;0,21;0,93;D;53,94;75,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,5;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.2/2XN/FEA4A.TNPN;GADC RX;035.2/2XN/FEA4A.TNPN;n/a;finoox;203-1AAW.2PW.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3124_Alu;4322;A;2;1;3124;Axial;9,25;6,906;9,197;7,919;10,442;8,287;9,658;8,202;9,098;7,708;9,197;7,043;53,5;4781;1470;13;VT03207;0,413;0,93;D;56,68;78,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,9;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2XN/HEE4A.TNNN;GADC RX;035.2/2XN/HEE4A.TNNN;n/a;finoox;203-1AJW.2PW.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_2-04-A0X-CL-E32AX-3124_Epoxy;4541;A;2;1;3124;Axial;10,159;7,77;10,446;8,759;11,219;8,979;10,687;8,801;10,101;8,506;10,105;7,906;71,34;4537;1470;12;VT03207;0,42;0,93;D;56,68;78,52;8,9;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;80;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1XN/DDE7E.TNPN;GADC RX;035.2/1XN/DDE7E.TNPN;n/a;finoox;203-1AG5.2PW.1HC.RJP9-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3124_Epoxy;3253;E;1;1;3124;Axial;2,485;1,872;2,547;2,151;2,812;2,232;2,66;2,213;2,539;2,098;2,486;1,929;8,44;2451;1470;10;VT03207;0,205;0,93;D;53,98;75,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/2XN/HEE7E.TNNN;GADC RX;035.2/2XN/HEE7E.TNNN;n/a;finoox;203-1AKF.2PW.1JN.RJWP-R23.01.0800.000;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3124_Epoxy;4959;E;2;1;3124;Axial;9,118;6,779;9,339;7,821;10,191;8,005;9,654;7,978;9,228;7,581;8,923;6,893;42,18;5015;1470;13;VT03207;0,407;0,93;C;56,68;78,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;85,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/2XN/DDC7A.TNNN;GADC RX;035.2/2XN/DDC7A.TNNN;n/a;finoox;203-1ASC.2PW.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3124_PC;4508;A;2;1;3124;Axial;4,734;3,555;4,831;4,077;5,337;4,223;5,034;4,189;4,809;3,975;4,711;3,662;16,87;4902;1470;14;VT03207;0,41;0,93;E;56,72;78,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1XN/DDC7A.TNPN;GADC RX;035.2/1XN/DDC7A.TNPN;n/a;finoox;203-1AQE.2PW.1HC.RJP9-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3124_PC;3840;A;1;1;3124;Axial;2,362;1,768;2,397;2,033;2,655;2,105;2,513;2,088;2,401;1,98;2,35;1,817;8,44;2451;1470;10;VT03207;0,205;0,93;E;53,98;75,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,6;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/4XN/FEC4A.TNPN;GADC RX;035.2/4XN/FEC4A.TNPN;n/a;finoox;203-1AWU.2PW.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3124_PC;7947;A;4;1;3124;Axial;14,848;9,896;16,491;12,574;17,598;12,885;16,956;12,892;16,09;12,083;14,526;9,845;107;9561;1470;18;VT03207;0,827;0,93;D;59,19;81,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;129,3;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2WL/FDA4A.TNPN;GADC RX;035.2/2WL/FDA4A.TNPN;n/a;finoox;203-1A9U.2PX.1H8.RJW8-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3125_Alu;3966;A;2;1;3125;Axial;5,785;4,239;5,861;4,871;6,417;5,039;5,99;4,999;5,701;4,698;5,626;4,279;42,8;2640;850;8;VT03208;0,124;0,3;B;45,72;67,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,1;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/4WL/HEA4E.TNNN;GADC RX;035.2/4WL/HEA4E.TNNN;n/a;finoox;203-1AF7.2PX.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3125_Alu;7890;E;4;1;3125;Axial;14,164;10,448;14,56;12,077;15,514;12,149;14,696;12,136;14,095;11,52;13,9;10,489;142,67;5566;850;10;VT03208;0,248;0,3;A;48,19;70,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;149,4;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1WL/FDE4E.TNNN;GADC RX;035.2/1WL/FDE4E.TNNN;n/a;finoox;203-1AFP.2PX.1HH.RJVX-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3125_Epoxy;3187;E;1;1;3125;Axial;2,838;2,069;2,878;2,394;3,162;2,472;2,945;2,458;2,801;2,307;2,768;2,089;21,4;1320;850;5;VT03208;0,062;0,3;B;42,98;64,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.2/2WL/DDE4A.TNPN;GADC RX;035.2/2WL/DDE4A.TNPN;n/a;finoox;203-1AHQ.2PX.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3125_Epoxy;3821;A;2;1;3125;Axial;4,714;3,512;4,76;4,058;5,336;4,233;4,95;4,186;4,654;3,946;4,688;3,593;28,53;2806;850;8;VT03208;0,124;0,3;B;45,72;67,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;56,5;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WL/HEE4E.TNNN;GADC RX;035.2/3WL/HEE4E.TNNN;n/a;finoox;203-1AM1.2PX.1JK.SJ4L-R23.01.0800.000;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3125_Epoxy;7169;E;3;1;3125;Axial;10,554;8,245;10,988;9,288;11,591;9,267;11,102;9,226;10,6;8,873;10,622;8,311;107;4175;850;9;VT03208;0,186;0,3;A;47,18;69,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,3;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3WL/DEC7A.TNPN;GADC RX;035.2/3WL/DEC7A.TNPN;n/a;finoox;203-1AVC.2PX.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3125_PC;6579;A;3;1;3125;Axial;6,196;4,624;6,339;5,326;7,017;5,528;6,504;5,507;6,279;5,203;6,13;4,718;31,64;4884;850;10;VT03208;0,185;0,3;B;47,18;69,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,6;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3WL/FDC7E.TNPN;GADC RX;035.2/3WL/FDC7E.TNPN;n/a;finoox;203-1AUD.2PX.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3125_PC;6867;E;3;1;3125;Axial;7,035;5,311;7,218;6,091;7,837;6,264;7,466;6,24;7,12;5,927;6,996;5,412;37,96;4380;850;10;VT03208;0,186;0,3;A;47,22;69,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,2;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3WL/HEC7E.TNNN;GADC RX;035.2/3WL/HEC7E.TNNN;n/a;finoox;203-1AVH.2PX.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3125_PC;7893;E;3;1;3125;Axial;9,187;7,159;9,555;8,061;10,136;8,157;9,754;8,119;9,333;7,775;9,178;7,282;63,27;4632;850;10;VT03208;0,185;0,3;A;47,18;69,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,3;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/3WL/DEC4A.TNNN;GADC RX;035.2/3WL/DEC4A.TNNN;n/a;finoox;203-1AUU.2PX.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3125_PC;6365;A;3;1;3125;Axial;7,335;5,269;7,424;6,105;8,167;6,457;7,69;6,346;7,29;5,938;7,065;5,319;53,5;4603;850;10;VT03208;0,185;0,3;B;47,18;69,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1XL/DDA7E.TNNN;GADC RX;035.2/1XL/DDA7E.TNNN;n/a;finoox;203-1A75.2PZ.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3127_Alu;3003;E;1;1;3127;Axial;2,067;1,576;2,152;1,829;2,376;1,904;2,252;1,883;2,14;1,803;2,068;1,638;8,44;1719;930;7;VT03208;0,083;0,39;C;46,98;68,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;39,2;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/1XL/DEE4A.TNPN;GADC RX;035.2/1XL/DEE4A.TNPN;n/a;finoox;203-1AGN.2PZ.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3127_Epoxy;3018;A;1;1;3127;Axial;2,944;2,121;2,944;2,451;3,32;2,603;3,059;2,559;2,888;2,363;2,835;2,158;17,83;1747;930;6;VT03208;0,083;0,39;C;46,94;68,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/2XL/FEC7A.TNPN;GADC RX;035.2/2XL/FEC7A.TNPN;n/a;finoox;203-1ATG.2PZ.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3127_PC;5257;A;2;1;3127;Axial;5,804;4,379;5,962;5,041;6,457;5,167;6,164;5,147;5,878;4,891;5,779;4,461;31,64;3603;930;9;VT03208;0,166;0,39;A;49,68;71,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/31E/DDA4E.TNNN;GADC RX;035.1/31E/DDA4E.TNNN;n/a;finoox;203-1ABX.2HK.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_3-04-EE51-CC-E32AX-2909_Alu;5938;E;3;1;2909;Axial;5,404;4,001;5,464;4,585;6,025;4,72;5,617;4,679;5,325;4,414;5,314;4,05;42,8;2653;535;6;VT03192U.1;0,065;0,18;A+;25,85;47,91;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31E/HEA4A.TNNN;GADC RX;035.1/31E/HEA4A.TNNN;n/a;finoox;203-1AD2.2HK.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_3-04-AE51-CL-E32AX-2909_Alu;6692;A;3;1;2909;Axial;7,273;5,586;7,547;6,328;7,802;6,189;7,51;6,203;7,228;5,976;7,242;5,603;107;2615;535;6;VT03192U.1;0,065;0,18;A+;25,49;47,59;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,5;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
