TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/41E/FEA7A.TNNN;GADC RX;035.1/41E/FEA7A.TNNN;n/a;finoox;203-1AEL.2HK.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_4-07-AE51-CL-E32AX-2909_Alu;7536;A;4;1;2909;Axial;8,391;6,42;8,711;7,327;9,243;7,347;8,846;7,331;8,488;7,048;8,375;6,499;63,27;4124;535;8;VT03192U.1;0,084;0,18;A+;30,13;52,48;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,3;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41E/HDA7E.TNNN;GADC RX;035.1/41E/HDA7E.TNNN;n/a;finoox;203-1ADM.2HK.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_4-07-EE51-CC-E32AX-2909_Alu;8167;E;4;1;2909;Axial;8,287;6,427;8,62;7,26;9,054;7,244;8,723;7,222;8,375;6,962;8,268;6,497;67,49;3604;535;7;VT03192U.1;0,086;0,18;A+;27,27;49,57;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,1;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11E/DEE4E.TNNN;GADC RX;035.1/11E/DEE4E.TNNN;n/a;finoox;203-1AGP.2HK.1H4.RJPL-R23.01.0800.000;GADC RX 035.1-04_1-04-EE51-CL-E32AX-2909_Epoxy;3414;E;1;1;2909;Axial;2,05;1,557;2,118;1,773;2,263;1,797;2,156;1,784;2,042;1,706;2,038;1,581;17,83;984;535;4;VT03192U.1;0,021;0,18;A+;24,01;45,58;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.1/31E/DDE4E.TNNN;GADC RX;035.1/31E/DDE4E.TNNN;n/a;finoox;203-1AKV.2HK.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_3-04-EE51-CC-E32AX-2909_Epoxy;6037;E;3;1;2909;Axial;5,338;3,954;5,399;4,533;5,947;4,666;5,542;4,642;5,257;4,36;5,261;4,006;42,8;2653;535;6;VT03192U.1;0,065;0,18;A+;25,85;47,91;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21E/HEE7E.TNNN;GADC RX;035.1/21E/HEE7E.TNNN;n/a;finoox;203-1AKF.2HK.1HW.RJTQ-R23.01.0800.000;GADC RX 035.1-08_2-07-EE51-CL-E32AX-2909_Epoxy;5402;E;2;1;2909;Axial;4,683;3,662;4,897;4,102;5,055;4,088;4,93;4,082;4,746;3,913;4,672;3,701;42,18;2001;535;5;VT03192U.1;0,042;0,18;A+;27,08;48,92;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.1/41E/DDC7E.TNNN;GADC RX;035.1/41E/DDC7E.TNNN;n/a;finoox;203-1AW9.2HK.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_4-07-EE51-CC-E32AX-2909_PC;8308;E;4;1;2909;Axial;5,444;3,975;5,63;4,648;6,111;4,756;5,795;4,74;5,55;4,495;5,341;4,016;33,75;3915;535;8;VT03192U.1;0,085;0,18;A+;29,18;51,48;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21E/HEC7A.TNNN;GADC RX;035.1/21E/HEC7A.TNNN;n/a;finoox;203-1ATJ.2HK.1HW.RJTQ-R23.01.0000.000;GADC RX 035.1-08_2-07-AE51-CL-E32AX-2909_PC;5693;A;2;1;2909;Axial;4,384;3,428;4,584;3,842;4,768;3,829;4,616;3,822;4,443;3,67;4,374;3,464;42,18;2001;535;5;VT03192U.1;0,042;0,18;A+;27,08;48,92;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,6;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.1/41E/FEC7A.TNPN;GADC RX;035.1/41E/FEC7A.TNPN;n/a;finoox;203-1AXC.2HK.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_4-07-AE51-CL-E32AX-2909_PC;8862;A;4;1;2909;Axial;7,803;5,97;8,101;6,814;8,596;6,832;8,227;6,818;7,894;6,555;7,789;6,044;63,27;4124;535;8;VT03192U.1;0,084;0,18;A+;30,13;52,48;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,4;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/41E/FEC4E.TNNN;GADC RX;035.1/41E/FEC4E.TNNN;n/a;finoox;203-1AWV.2HK.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_4-04-EE51-CL-E32AX-2909_PC;9379;E;4;1;2909;Axial;8,378;6,302;8,616;7,213;9,139;7,194;8,684;7,194;8,298;6,872;8,321;6,336;107;3710;535;7;VT03192U.1;0,086;0,18;A+;27,91;50,25;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,7;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2WN/DDA4E.TNPN;GADC RX;035.2/2WN/DDA4E.TNPN;n/a;finoox;203-1A9T.2PV.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3123_Alu;4231;E;2;1;3123;Axial;6,004;4,336;5,943;4,988;6,821;5,441;6,266;5,307;5,873;4,897;5,791;4,466;28,53;4151;1340;12;VT03207;0,32;0,73;D;55,72;77,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WN/HEA4A.TNPN;GADC RX;035.2/4WN/HEA4A.TNPN;n/a;finoox;203-1AF6.2PV.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3123_Alu;7272;A;4;1;3123;Axial;18,329;12,858;19,442;15,536;20,719;15,867;19,48;15,548;18,934;14,877;17,867;12,852;142,67;8259;1340;15;VT03207;0,642;0,73;C;58,19;80,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/2WN/DEA7A.TNNN;GADC RX;035.2/2WN/DEA7A.TNNN;n/a;finoox;203-1AAA.2PV.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3123_Alu;3723;A;2;1;3123;Axial;5,617;4,269;5,774;4,923;6,387;5,101;6,042;5,053;5,759;4,826;5,602;4,418;21,09;4859;1340;13;VT03207;0,303;0,73;C;55,68;77,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WN/HEE4A.TNNN;GADC RX;035.2/1WN/HEE4A.TNNN;n/a;finoox;203-1AGS.2PV.1HV.RJWB-R23.01.0000.000;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3123_Epoxy;3150;A;1;1;3123;Axial;4,766;3,586;4,848;4,111;5,268;4,172;4,849;4,13;4,69;3,949;4,734;3,632;35,67;2065;1340;8;VT03207;0,16;0,73;C;52,94;74,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,5;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.2/2WN/DDE7E.TNPN;GADC RX;035.2/2WN/DDE7E.TNPN;n/a;finoox;203-1AJ9.2PV.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3123_Epoxy;4265;E;2;1;3123;Axial;4,761;3,613;4,888;4,148;5,394;4,303;5,124;4,265;4,866;4,047;4,772;3,73;16,87;4476;1340;13;VT03207;0,313;0,73;D;55,72;77,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,6;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WN/HEE7A.TNNN;GADC RX;035.2/4WN/HEE7A.TNNN;n/a;finoox;203-1APN.2PV.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3123_Epoxy;7206;A;4;1;3123;Axial;16,846;12,018;17,688;14,37;18,991;14,588;18,175;14,556;17,445;13,836;16,457;12,106;84,37;9158;1340;17;VT03207;0,621;0,73;B;58,19;80,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;140,9;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WN/HEC4A.TNPN;GADC RX;035.2/4WN/HEC4A.TNPN;n/a;finoox;203-1AWW.2PV.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3123_PC;8372;A;4;1;3123;Axial;16,313;11,444;17,303;13,827;18,44;14,122;17,337;13,838;16,852;13,24;15,902;11,438;142,67;8259;1340;15;VT03207;0,642;0,73;C;58,19;80,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/31N/FDA4E.TNNN;GADC RX;035.1/31N/FDA4E.TNNN;n/a;finoox;203-1ABZ.2HF.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_3-04-EE11-CC-E32AX-2905_Alu;6255;E;3;1;2905;Axial;11,394;8,052;11,825;9,558;13,113;10,154;12,334;9,976;11,698;9,332;11,032;8,1;64,2;6418;1475;15;VT03192U.1;0,481;1,35;D;50,76;72,82;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41N/FDA4E.TNNN;GADC RX;035.1/41N/FDA4E.TNNN;n/a;finoox;203-1AE3.2HF.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-04-EE11-CC-E32AX-2905_Alu;7619;E;4;1;2905;Axial;14,052;9,223;15,869;11,922;16,905;12,148;16,335;12,194;15,541;11,421;13,73;9,147;85,6;8557;1475;18;VT03192U.1;0,642;1,35;D;51,77;74,07;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41N/DDA4E.TNPN;GADC RX;035.1/41N/DDA4E.TNPN;n/a;finoox;203-1AE1.2HF.1HF.RJWV-R23.01.0800.010;GADC RX 035.1-04_4-04-EE11-CC-E32AX-2905_Alu;7610;E;4;1;2905;Axial;12,747;9,15;12,549;10,499;14,493;11,529;13,289;11,213;12,446;10,37;12,172;9,427;57,07;9258;1475;19;VT03192U.1;0,647;1,35;D;50,79;73,09;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/31N/DDE4A.TNPN;GADC RX;035.1/31N/DDE4A.TNPN;n/a;finoox;203-1AKU.2HF.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_3-04-AE11-CC-E32AX-2905_Epoxy;5725;A;3;1;2905;Axial;8,666;5,948;9,252;7,28;10,123;7,744;9,764;7,656;9,25;7,148;8,402;5,959;42,8;6943;1475;17;VT03192U.1;0,485;1,35;D;49,78;71,84;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21N/DDE4A.TNPN;GADC RX;035.1/21N/DDE4A.TNPN;n/a;finoox;203-1AHQ.2HF.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_2-04-AE11-CC-E32AX-2905_Epoxy;4250;A;2;1;2905;Axial;6,194;4,444;6,115;5,117;7,082;5,618;6,467;5,464;6,056;5,037;5,943;4,579;28,53;4629;1475;14;VT03192U.1;0,323;1,35;D;48,28;70,08;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41N/DDE4A.TNNN;GADC RX;035.1/41N/DDE4A.TNNN;n/a;finoox;203-1AMY.2HF.1HF.RJWV-R23.01.0000.000;GADC RX 035.1-04_4-04-AE11-CC-E32AX-2905_Epoxy;6904;A;4;1;2905;Axial;12,416;8,931;12,24;10,254;14,165;11,266;12,945;10,953;12,124;10,1;11,904;9,207;57,07;9258;1475;19;VT03192U.1;0,647;1,35;D;50,79;73,09;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,9;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/41N/DDE4E.TNPN;GADC RX;035.1/41N/DDE4E.TNPN;n/a;finoox;203-1AMZ.2HF.1HF.RJWV-R23.01.0800.010;GADC RX 035.1-04_4-04-EE11-CC-E32AX-2905_Epoxy;7738;E;4;1;2905;Axial;12,416;8,931;12,24;10,254;14,165;11,266;12,945;10,953;12,124;10,1;11,904;9,207;57,07;9258;1475;19;VT03192U.1;0,647;1,35;D;50,79;73,09;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/31N/FEC7A.TNPN;GADC RX;035.1/31N/FEC7A.TNPN;n/a;finoox;203-1AVE.2HF.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_3-07-AE11-CL-E32AX-2905_PC;7732;A;3;1;2905;Axial;11,305;8,226;11,639;9,581;12,653;9,828;11,853;9,766;11,518;9,285;11;8,329;47,46;8176;1475;17;VT03192U.1;0,489;1,35;C;50,49;72,59;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,1;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11N/FEC7E.TNPN;GADC RX;035.1/11N/FEC7E.TNPN;n/a;finoox;203-1ARK.2HF.1HQ.RJW2-R23.01.0800.010;GADC RX 035.1-06_1-07-EE11-CL-E32AX-2905_PC;4944;E;1;1;2905;Axial;3,782;2,815;3,867;3,197;4,246;3,33;4,01;3,32;3,835;3,151;3,733;2,871;15,82;2725;1475;10;VT03192U.1;0,163;1,35;C;46,24;67,81;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,8;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/11N/HDC7E.TNPN;GADC RX;035.1/11N/HDC7E.TNPN;n/a;finoox;203-1AQK.2HF.1H6.RJW3-R23.01.0800.010;GADC RX 035.1-08_1-07-EE11-CC-E32AX-2905_PC;4908;E;1;1;2905;Axial;3,722;2,792;3,809;3,2;4,16;3,269;3,935;3,262;3,768;3,1;3,681;2,839;16,87;2297;1475;10;VT03192U.1;0,162;1,35;C;45,6;67,12;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/11N/HDC7E.TNNN;GADC RX;035.1/11N/HDC7E.TNNN;n/a;finoox;203-1AQK.2HF.1H6.RJW3-R23.01.0800.000;GADC RX 035.1-08_1-07-EE11-CC-E32AX-2905_PC;4667;E;1;1;2905;Axial;3,722;2,792;3,809;3,2;4,16;3,269;3,935;3,262;3,768;3,1;3,681;2,839;16,87;2297;1475;10;VT03192U.1;0,162;1,35;C;45,6;67,12;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/11N/FEC4E.TNNN;GADC RX;035.1/11N/FEC4E.TNNN;n/a;finoox;203-1AR1.2HF.1HQ.RJW5-R23.01.0800.000;GADC RX 035.1-06_1-04-EE11-CL-E32AX-2905_PC;4713;E;1;1;2905;Axial;4,178;2,997;4,173;3,462;4,683;3,687;4,337;3,622;4,099;3,343;4,005;3,039;26,75;2463;1475;9;VT03192U.1;0,163;1,35;C;45,35;66,92;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,2;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/21N/DDC4E.TNPN;GADC RX;035.1/21N/DDC4E.TNPN;n/a;finoox;203-1AS1.2HF.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_2-04-EE11-CC-E32AX-2905_PC;5715;E;2;1;2905;Axial;5,662;4,051;5,58;4,662;6,229;5,116;5,908;4,978;5,533;4,603;5,406;4,174;28,53;4629;1475;14;VT03192U.1;0,323;1,35;D;48,28;70,08;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41N/DDC4E.TNPN;GADC RX;035.1/41N/DDC4E.TNPN;n/a;finoox;203-1AVX.2HF.1HF.RJWV-R23.01.0800.010;GADC RX 035.1-04_4-04-EE11-CC-E32AX-2905_PC;8710;E;4;1;2905;Axial;11,345;8,143;11,169;9,344;12,899;10,261;11,827;9,98;11,077;9,229;10,833;8,39;57,07;9258;1475;19;VT03192U.1;0,647;1,35;D;50,79;73,09;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/11S/DDA7A.TNPN;GADC RX;035.1/11S/DDA7A.TNPN;n/a;finoox;203-1A74.2HJ.1HB.RJVN-R23.01.0000.010;GADC RX 035.1-04_1-07-AE41-CC-E32AX-2908_Alu;2882;A;1;1;2908;Axial;1,65;1,159;1,737;1,4;1,881;1,436;1,793;1,43;1,715;1,353;1,608;1,166;8,44;1219;695;5;VT03192U.1;0,031;0,25;A;28,6;50,13;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.1/21S/HEA7E.TNPN;GADC RX;035.1/21S/HEA7E.TNPN;n/a;finoox;203-1AAF.2HJ.1HW.RJTQ-R23.01.0800.010;GADC RX 035.1-08_2-07-EE41-CL-E32AX-2908_Alu;5542;E;2;1;2908;Axial;5,592;4,276;5,808;4,883;6,137;4,881;5,884;4,875;5,624;4,689;5,585;4,323;42,18;2492;695;7;VT03192U.1;0,061;0,25;A+;31,81;53,65;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.1/31S/DEE4E.TNNN;GADC RX;035.1/31S/DEE4E.TNNN;n/a;finoox;203-1ALX.2HJ.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_3-04-EE41-CL-E32AX-2908_Epoxy;6637;E;3;1;2908;Axial;7,154;5,233;7,213;6,009;7,973;6,246;7,415;6,201;7,034;5,806;6,967;5,297;53,5;3695;695;8;VT03192U.1;0,091;0,25;A+;33,04;55,14;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11S/FDE7A.TNPN;GADC RX;035.1/11S/FDE7A.TNPN;n/a;finoox;203-1AG6.2HJ.1HH.RJVX-R23.01.0000.010;GADC RX 035.1-06_1-07-AE41-CC-E32AX-2908_Epoxy;3232;A;1;1;2908;Axial;2,128;1,629;2,206;1,861;2,374;1,893;2,268;1,883;2,162;1,796;2,122;1,657;12,65;1169;695;5;VT03192U.1;0,031;0,25;A+;27,66;49,19;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.1/41S/FEE7E.TNNN;GADC RX;035.1/41S/FEE7E.TNNN;n/a;finoox;203-1APM.2HJ.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-07-EE41-CL-E32AX-2908_Epoxy;8406;E;4;1;2908;Axial;9,721;7,268;10,042;8,39;10,78;8,498;10,272;8,491;9,848;8,085;9,644;7,327;63,27;5135;695;10;VT03192U.1;0,12;0,25;A+;35,01;57,35;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,3;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11S/HEE7E.TNNN;GADC RX;035.1/11S/HEE7E.TNNN;n/a;finoox;203-1AHB.2HJ.1H2.RJW5-R23.01.0800.000;GADC RX 035.1-08_1-07-EE41-CL-E32AX-2908_Epoxy;3976;E;1;1;2908;Axial;2,723;2,134;2,854;2,386;2,984;2,404;2,885;2,391;2,774;2,305;2,72;2,166;21,09;1246;695;5;VT03192U.1;0,03;0,25;A+;29,07;50,64;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,7;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.1/21M/DDA4E.TNNN;GADC RX;035.1/21M/DDA4E.TNNN;n/a;finoox;203-1A9T.2HG.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_2-04-EE21-CC-E32AX-2906_Alu;4445;E;2;1;2906;Axial;5,877;4,257;5,827;4,898;6,706;5,327;6,135;5,202;5,751;4,82;5,687;4,385;28,53;3990;1310;12;VT03192U.1;0,223;0,98;C;43,32;65,12;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41M/HDA4A.TNPN;GADC RX;035.1/41M/HDA4A.TNPN;n/a;finoox;203-1AE4.2HG.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_4-04-AE21-CC-E32AX-2906_Alu;7721;A;4;1;2906;Axial;14,984;10,437;15,951;12,706;17,015;13;16,215;12,905;15,556;12,169;14,65;10,457;114,14;6862;1310;14;VT03192U.1;0,459;0,98;C;46,88;69,18;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;113,4;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31M/FDA7E.TNNN;GADC RX;035.1/31M/FDA7E.TNNN;n/a;finoox;203-1ABF.2HG.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_3-07-EE21-CC-E32AX-2906_Alu;6238;E;3;1;2906;Axial;9,49;6,923;9,731;8,043;10,607;8,262;9,926;8,211;9,636;7,803;9,23;7,016;37,96;6238;1310;15;VT03192U.1;0,331;0,98;B;45,1;67,16;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,4;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41M/FEA7A.TNNN;GADC RX;035.1/41M/FEA7A.TNNN;n/a;finoox;203-1AEL.2HG.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-07-AE21-CL-E32AX-2906_Alu;7536;A;4;1;2906;Axial;14,088;9,843;15,125;12,031;16,178;12,191;15,554;12,173;14,919;11,552;13,8;9,87;63,27;9257;1310;17;VT03192U.1;0,428;0,98;B;47,72;70,06;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11M/DDE7A.TNNN;GADC RX;035.1/11M/DDE7A.TNNN;n/a;finoox;203-1AG4.2HG.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_1-07-AE21-CC-E32AX-2906_Epoxy;2841;A;1;1;2906;Axial;2,345;1,772;2,409;2,045;2,656;2,119;2,52;2,1;2,398;2,003;2,348;1,829;8,44;2179;1310;9;VT03192U.1;0,109;0,98;C;41,44;62,96;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/11M/FEE7E.TNNN;GADC RX;035.1/11M/FEE7E.TNNN;n/a;finoox;203-1AH9.2HG.1HQ.RJW5-R23.01.0800.000;GADC RX 035.1-06_1-07-EE21-CL-E32AX-2906_Epoxy;3724;E;1;1;2906;Axial;3,609;2,723;3,708;3,148;4,012;3,234;3,792;3,22;3,675;3,064;3,614;2,793;15,82;2314;1310;9;VT03192U.1;0,107;0,98;B;42,47;64,04;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/11M/HDC7A.TNNN;GADC RX;035.1/11M/HDC7A.TNNN;n/a;finoox;203-1AQJ.2HG.1H6.RJW3-R23.01.0000.000;GADC RX 035.1-08_1-07-AE21-CC-E32AX-2906_PC;4122;A;1;1;2906;Axial;3,385;2,567;3,478;2,952;3,794;3,007;3,596;2,995;3,439;2,858;3,38;2,622;16,87;1989;1310;8;VT03192U.1;0,112;0,98;B;40,58;62,1;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/41M/HEC7E.TNNN;GADC RX;035.1/41M/HEC7E.TNNN;n/a;finoox;203-1AXF.2HG.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_4-07-EE21-CL-E32AX-2906_PC;9852;E;4;1;2906;Axial;15,638;11,179;16,417;13,345;17,603;13,527;16,854;13,5;16,182;12,839;15,278;11,232;84,37;8951;1310;17;VT03192U.1;0,432;0,98;A;47,07;69,41;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,8;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41M/DEC4A.TNNN;GADC RX;035.1/41M/DEC4A.TNNN;n/a;finoox;203-1AWS.2HG.1HN.SJ9U-R23.01.0000.000;GADC RX 035.1-04_4-04-AE21-CL-E32AX-2906_PC;8224;A;4;1;2906;Axial;12,351;9,036;12,281;10,377;14,087;11,175;12,878;10,999;12,083;10,173;12,049;9,282;71,34;8951;1310;17;VT03192U.1;0,432;0,98;C;47,07;69,41;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/41L/HEA7A.TNPN;GADC RX;035.1/41L/HEA7A.TNPN;n/a;finoox;203-1AEN.2HH.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_4-07-AE31-CL-E32AX-2907_Alu;8205;A;4;1;2907;Axial;13,347;9,975;13,811;11,525;14,814;11,65;14,093;11,65;13,538;11,089;13,183;10,066;84,37;6327;930;12;VT03192U.1;0,194;0,59;A+;39,46;61,8;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,6;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21L/DEE4A.TNPN;GADC RX;035.1/21L/DEE4A.TNPN;n/a;finoox;203-1AJS.2HH.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_2-04-AE31-CL-E32AX-2907_Epoxy;4503;A;2;1;2907;Axial;5,509;4,142;5,611;4,758;6,197;4,936;5,811;4,861;5,471;4,641;5,467;4,233;35,67;3143;930;8;VT03192U.1;0,097;0,59;A;36,82;58,66;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31L/DDE4E.TNPN;GADC RX;035.1/31L/DDE4E.TNPN;n/a;finoox;203-1AKV.2HH.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_3-04-EE31-CC-E32AX-2907_Epoxy;6278;E;3;1;2907;Axial;7,015;4,992;7,155;5,838;7,88;6,221;7,449;6,096;7,057;5,699;6,747;5,031;42,8;4290;930;10;VT03192U.1;0,145;0,59;A;36,95;59,01;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41L/DEE4A.TNPN;GADC RX;035.1/41L/DEE4A.TNPN;n/a;finoox;203-1AP0.2HH.1HN.SJ9U-R23.01.0000.010;GADC RX 035.1-04_4-04-AE31-CL-E32AX-2907_Epoxy;7520;A;4;1;2907;Axial;11,029;8,315;11,228;9,519;12,43;9,886;11,63;9,731;10,949;9,295;10,935;8,491;71,34;6287;930;12;VT03192U.1;0,194;0,59;A;39,33;61,67;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/11L/DDE7E.TNPN;GADC RX;035.1/11L/DDE7E.TNPN;n/a;finoox;203-1AG5.2HH.1HB.RJVN-R23.01.0800.010;GADC RX 035.1-04_1-07-EE31-CC-E32AX-2907_Epoxy;3315;E;1;1;2907;Axial;1,841;1,264;1,984;1,565;2,143;1,602;2,053;1,598;1,962;1,51;1,799;1,269;8,44;1549;930;6;VT03192U.1;0,049;0,59;A;33,85;55,37;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.1/21L/DDE7E.TNPN;GADC RX;035.1/21L/DDE7E.TNPN;n/a;finoox;203-1AJ9.2HH.1HC.RJP9-R23.01.0800.010;GADC RX 035.1-04_2-07-EE31-CC-E32AX-2907_Epoxy;4747;E;2;1;2907;Axial;3,716;2,576;3,988;3,166;4,307;3,242;4,127;3,232;3,946;3,057;3,635;2,59;16,87;3098;930;9;VT03192U.1;0,097;0,59;A;36,58;58,38;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/21L/DEE7A.TNNN;GADC RX;035.1/21L/DEE7A.TNNN;n/a;finoox;203-1AKA.2HH.1HL.RJW2-R23.01.0000.000;GADC RX 035.1-04_2-07-AE31-CL-E32AX-2907_Epoxy;4244;A;2;1;2907;Axial;4,332;3,193;4,429;3,694;4,886;3,832;4,606;3,808;4,392;3,601;4,25;3,248;21,09;3351;930;9;VT03192U.1;0,097;0,59;A;38,21;60,05;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.1/41L/FEC7A.TNPN;GADC RX;035.1/41L/FEC7A.TNPN;n/a;finoox;203-1AXC.2HH.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-07-AE31-CL-E32AX-2907_PC;8862;A;4;1;2907;Axial;10,711;7,779;11,109;9,136;11,999;9,332;11,418;9,302;10,949;8,826;10,472;7,836;63,27;6507;930;12;VT03192U.1;0,194;0,59;A;40,05;62,39;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,1;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1WE/DDA4A.TNPN;GADC RX;035.2/1WE/DDA4A.TNPN;n/a;finoox;203-1A7N.2PY.1HB.RJVN-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3126_Alu;2661;A;1;1;3126;Axial;1,923;1,302;2,074;1,617;2,232;1,67;2,13;1,655;2,03;1,556;1,88;1,299;14,27;1103;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,7;16;16;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;4;16;4;yes;piece;1
GADC RX 035.2/1WE/FDA4A.TNNN;GADC RX;035.2/1WE/FDA4A.TNNN;n/a;finoox;203-1A7Q.2PY.1HH.RJVX-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3126_Alu;2737;A;1;1;3126;Axial;2,418;1,816;2,47;2,083;2,661;2,104;2,509;2,094;2,391;1,993;2,401;1,831;21,4;1027;585;4;VT03208;0,048;0,22;A;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.2/4WE/DDA4E.TNNN;GADC RX;035.2/4WE/DDA4E.TNNN;n/a;finoox;203-1AE1.2PY.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3126_Alu;6327;E;4;1;3126;Axial;7,828;5,381;8,37;6,585;9,001;6,814;8,594;6,761;8,204;6,352;7,616;5,377;57,07;4413;585;9;VT03208;0,192;0,22;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,7;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WE/DDA4A.TNPN;GADC RX;035.2/3WE/DDA4A.TNPN;n/a;finoox;203-1ABW.2PY.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3126_Alu;4936;A;3;1;3126;Axial;6,237;4,509;6,261;5,155;6,886;5,443;6,465;5,366;6,131;5,026;6,01;4,548;42,8;3310;585;8;VT03208;0,144;0,22;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,4;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WE/FDE7A.TNNN;GADC RX;035.2/3WE/FDE7A.TNNN;n/a;finoox;203-1ALE.2PY.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3126_Epoxy;5091;A;3;1;3126;Axial;6,371;4,912;6,598;5,58;7,096;5,675;6,782;5,644;6,466;5,385;6,36;5;37,96;3483;585;8;VT03208;0,144;0,22;A;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WE/HDE7A.TNPN;GADC RX;035.2/4WE/HDE7A.TNPN;n/a;finoox;203-1ANL.2PY.1H3.RJWV-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3126_Epoxy;6952;A;4;1;3126;Axial;9,668;7,343;9,995;8,41;10,669;8,443;10,173;8,435;9,775;8,07;9,639;7,413;67,49;4466;585;9;VT03208;0,192;0,22;A;41,23;63,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,7;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WE/DEC7A.TNNN;GADC RX;035.2/2WE/DEC7A.TNNN;n/a;finoox;203-1ATE.2PY.1HL.RJW5-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3126_PC;4786;A;2;1;3126;Axial;3,501;2,637;3,591;3,027;3,936;3,104;3,71;3,091;3,542;2,935;3,486;2,686;21,09;2620;585;7;VT03208;0,095;0,22;A;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,3;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.2/3WE/FDC4E.TNNN;GADC RX;035.2/3WE/FDC4E.TNNN;n/a;finoox;203-1AU1.2PY.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3126_PC;6652;E;3;1;3126;Axial;6,489;4,912;6,609;5,591;7,122;5,629;6,713;5,617;6,398;5,349;6,448;4,952;64,2;3082;585;7;VT03208;0,145;0,22;B;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1XE/DDA7A.TNNN;GADC RX;035.2/1XE/DDA7A.TNNN;n/a;finoox;203-1A74.2Q0.1HB.RJVN-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3128_Alu;2416;A;1;1;3128;Axial;1,531;1,092;1,596;1,301;1,729;1,332;1,645;1,328;1,574;1,257;1,496;1,1;8,44;1069;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,5;16;16;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.2/2XE/FEA7E.TNNN;GADC RX;035.2/2XE/FEA7E.TNNN;n/a;finoox;203-1AAD.2Q0.1HQ.RJW2-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3128_Alu;4574;E;2;1;3128;Axial;4,382;3,155;4,602;3,741;4,89;3,768;4,674;3,772;4,499;3,587;4,315;3,169;31,64;2253;515;6;VT03208;0,1;0,23;A;38,68;60,52;6,4;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,1;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/3XE/HEA7A.TNNN;GADC RX;035.2/3XE/HEA7A.TNNN;n/a;finoox;203-1ACJ.2Q0.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3128_Alu;5971;A;3;1;3128;Axial;7,528;5,732;7,823;6,579;8,248;6,529;7,907;6,532;7,609;6,249;7,506;5,777;63,27;3277;515;7;VT03208;0,15;0,23;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4XE/DEE4A.TNPN;GADC RX;035.2/4XE/DEE4A.TNPN;n/a;finoox;203-1AP0.2Q0.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3128_Epoxy;6502;A;4;1;3128;Axial;8,531;5,984;8,811;7,123;9,513;7,334;9,004;7,278;8,599;6,85;8,242;6,016;71,34;4307;515;8;VT03208;0,2;0,23;B;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110,9;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XE/DDE7E.TNPN;GADC RX;035.2/1XE/DDE7E.TNPN;n/a;finoox;203-1AG5.2Q0.1HB.RJVN-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3128_Epoxy;3092;E;1;1;3128;Axial;1,513;1,081;1,576;1,286;1,708;1,317;1,624;1,313;1,554;1,243;1,479;1,09;8,44;1069;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.2/1XE/FDE7A.TNPN;GADC RX;035.2/1XE/FDE7A.TNPN;n/a;finoox;203-1AG6.2Q0.1HH.RJVX-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3128_Epoxy;3004;A;1;1;3128;Axial;1,939;1,498;2,02;1,696;2,149;1,723;2,066;1,715;1,975;1,648;1,935;1,525;12,65;1025;515;4;VT03208;0,05;0,23;A;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.2/4XE/DDE7A.TNNN;GADC RX;035.2/4XE/DDE7A.TNNN;n/a;finoox;203-1ANG.2Q0.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3128_Epoxy;5806;A;4;1;3128;Axial;6,112;4,422;6,33;5,2;6,861;5,33;6,524;5,308;6,248;5,032;5,975;4,465;33,75;4274;515;9;VT03208;0,2;0,23;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XE/FEE7A.TNNN;GADC RX;035.2/3XE/FEE7A.TNNN;n/a;finoox;203-1AMG.2Q0.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3128_Epoxy;5723;A;3;1;3128;Axial;6,609;4,898;6,857;5,692;7,344;5,732;6,984;5,735;6,711;5,455;6,548;4,943;47,46;3380;515;7;VT03208;0,149;0,23;A;40,18;62,28;9,4;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;94,8;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1XE/DEC7E.TNPN;GADC RX;035.2/1XE/DEC7E.TNPN;n/a;finoox;203-1ARH.2Q0.1HA.RJVP-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3128_PC;4224;E;1;1;3128;Axial;1,568;1,078;1,691;1,332;1,796;1,345;1,725;1,346;1,656;1,274;1,535;1,078;10,55;1163;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,1;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;42,2;16;16;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;20;4;yes;piece;1
GADC RX 035.2/2XE/DEC4E.TNPN;GADC RX;035.2/2XE/DEC4E.TNPN;n/a;finoox;203-1ASX.2Q0.1HL.RJW5-R23.01.0800.010;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3128_PC;5539;E;2;1;3128;Axial;3,846;2,814;3,884;3,23;4,263;3,337;3,983;3,307;3,784;3,117;3,745;2,851;35,67;2153;515;6;VT03208;0,1;0,23;B;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.2/1XN/DDE4A.TNPN;GADC RX;035.2/1XN/DDE4A.TNPN;n/a;finoox;203-1AFL.2PW.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_1-04-A0X-CC-E32AX-3124_Epoxy;2856;A;1;1;3124;Axial;3,059;2,186;3,03;2,531;3,484;2,772;3,202;2,699;2,998;2,486;2,94;2,253;14,27;2278;1470;9;VT03207;0,21;0,93;E;53,98;75,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,8;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/2XN/HEE4E.TNPN;GADC RX;035.2/2XN/HEE4E.TNPN;n/a;finoox;203-1AJX.2PW.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_2-04-E0X-CL-E32AX-3124_Epoxy;5412;E;2;1;3124;Axial;10,159;7,77;10,446;8,759;11,219;8,979;10,687;8,801;10,101;8,506;10,105;7,906;71,34;4537;1470;12;VT03207;0,42;0,93;D;56,68;78,52;8,9;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;88,1;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/2XN/DEE7E.TNNN;GADC RX;035.2/2XN/DEE7E.TNNN;n/a;finoox;203-1AKB.2PW.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3124_Epoxy;4271;E;2;1;3124;Axial;5,8;4,41;5,952;5,069;6,565;5,254;6,233;5,206;5,932;4,967;5,808;4,548;21,09;5321;1470;14;VT03207;0,397;0,93;D;56,68;78,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,2;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XN/HEE7A.TNNN;GADC RX;035.2/1XN/HEE7A.TNNN;n/a;finoox;203-1AHA.2PW.1HV.RJWB-R23.01.0000.000;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3124_Epoxy;3090;A;1;1;3124;Axial;4,568;3,48;4,711;4,01;5,044;4,072;4,799;4,057;4,648;3,883;4,562;3,562;21,09;2507;1470;9;VT03207;0,203;0,93;C;53,94;75,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,3;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.2/2XN/FDC7E.TNNN;GADC RX;035.2/2XN/FDC7E.TNNN;n/a;finoox;203-1ASF.2PW.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3124_PC;5240;E;2;1;3124;Axial;6,285;4,815;6,439;5,497;7,033;5,632;6,711;5,588;6,407;5,335;6,29;4,961;25,31;4708;1470;14;VT03207;0,415;0,93;D;56,72;78,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3XN/HDC7E.TNNN;GADC RX;035.2/3XN/HDC7E.TNNN;n/a;finoox;203-1AUF.2PW.1H3.RJWU-R23.01.0800.000;GADC RX 035.2-08_3-07-E0X-CC-E32AX-3124_PC;7043;E;3;1;3124;Axial;11,225;8,278;11,521;9,56;12,463;9,743;11,716;9,7;11,36;9,239;10,975;8,387;50,62;6795;1470;16;VT03207;0,63;0,93;D;58,22;80,28;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;104,1;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2XN/DDC4E.TNPN;GADC RX;035.2/2XN/DDC4E.TNPN;n/a;finoox;203-1AS1.2PW.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_2-04-E0X-CC-E32AX-3124_PC;5258;E;2;1;3124;Axial;5,616;4,023;5,537;4,63;6,188;5,077;5,859;4,942;5,488;4,568;5,369;4,146;28,53;4557;1470;13;VT03207;0,419;0,93;E;56,72;78,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,9;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2WL/DEA4A.TNPN;GADC RX;035.2/2WL/DEA4A.TNPN;n/a;finoox;203-1AAU.2PX.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3125_Alu;3999;A;2;1;3125;Axial;5,527;4,164;5,629;4,779;6,214;4,952;5,828;4,883;5,489;4,658;5,486;4,25;35,67;3069;850;8;VT03208;0,124;0,3;B;45,68;67,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;63,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WL/HEA4A.TNNN;GADC RX;035.2/1WL/HEA4A.TNNN;n/a;finoox;203-1A8U.2PX.1H2.RJW5-R23.01.0000.000;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3125_Alu;3096;A;1;1;3125;Axial;3,522;2,674;3,612;3,05;3,84;3,044;3,652;3,036;3,491;2,909;3,503;2,697;35,67;1392;850;5;VT03208;0,062;0,3;A;42,94;64,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Aluminum;4;12;8;yes;piece;1
GADC RX 035.2/2WL/HEA7E.TNPN;GADC RX;035.2/2WL/HEA7E.TNPN;n/a;finoox;203-1AAF.2PX.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3125_Alu;5125;E;2;1;3125;Axial;6,554;5,061;6,809;5,748;7,234;5,812;6,95;5,787;6,653;5,541;6,547;5,178;42,18;3088;850;8;VT03208;0,124;0,3;A;45,68;67,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/2WL/FEE4A.TNPN;GADC RX;035.2/2WL/FEE4A.TNPN;n/a;finoox;203-1AJU.2PX.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3125_Epoxy;4345;A;2;1;3125;Axial;6,573;4,89;6,677;5,61;7,287;5,723;6,806;5,706;6,472;5,384;6,482;4,944;53,5;2925;850;8;VT03208;0,124;0,3;A;45,68;67,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;69,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/2WL/FDE4A.TNPN;GADC RX;035.2/2WL/FDE4A.TNPN;n/a;finoox;203-1AHS.2PX.1H8.RJW8-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3125_Epoxy;4043;A;2;1;3125;Axial;5,704;4,225;5,767;4,811;6,335;4,973;5,901;4,935;5,622;4,638;5,56;4,235;42,8;2640;850;8;VT03208;0,124;0,3;B;45,72;67,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,1;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/4WL/FEE7A.TNNN;GADC RX;035.2/4WL/FEE7A.TNNN;n/a;finoox;203-1APL.2PX.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3125_Epoxy;6781;A;4;1;3125;Axial;11,193;8,168;11,594;9,56;12,527;9,759;11,911;9,731;11,419;9,235;10,967;8,238;63,27;6340;850;12;VT03208;0,247;0,3;A;48,19;70,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;122,9;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WL/DDC7E.TNPN;GADC RX;035.2/2WL/DDC7E.TNPN;n/a;finoox;203-1ASD.2PX.1HC.RJP9-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3125_PC;5298;E;2;1;3125;Axial;3,462;2,402;3,718;2,952;4,013;3,02;3,847;3,012;3,679;2,849;3,388;2,413;16,87;3028;850;9;VT03208;0,124;0,3;B;45,72;67,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/4WL/HEC4E.TNNN;GADC RX;035.2/4WL/HEC4E.TNNN;n/a;finoox;203-1AWX.2PX.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3125_PC;8989;E;4;1;3125;Axial;12,606;9,299;12,958;10,748;13,807;10,813;13,08;10,801;12,545;10,253;12,371;9,336;142,67;5566;850;10;VT03208;0,248;0,3;A;48,19;70,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;149,5;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/2XL/DDA7A.TNPN;GADC RX;035.2/2XL/DDA7A.TNPN;n/a;finoox;203-1A98.2PZ.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3127_Alu;3753;A;2;1;3127;Axial;4,145;3,188;4,308;3,666;4,759;3,817;4,511;3,776;4,285;3,615;4,164;3,294;16,87;3439;930;10;VT03208;0,167;0,39;C;49,72;71,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;56,3;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XL/DDC7A.TNNN;GADC RX;035.2/4XL/DDC7A.TNNN;n/a;finoox;203-1AW8.2PZ.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3127_PC;6805;A;4;1;3127;Axial;7,416;5,095;8,064;6,33;8,648;6,436;8,324;6,427;7,968;6,084;7,273;5,098;33,75;6877;930;14;VT03208;0,333;0,39;C;52,23;74,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3XL/DEC7A.TNNN;GADC RX;035.2/3XL/DEC7A.TNNN;n/a;finoox;203-1AVC.2PZ.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3127_PC;6338;A;3;1;3127;Axial;6,728;4,962;6,864;5,736;7,61;5,975;7,052;5,932;6,816;5,607;6,592;5,051;31,64;5554;930;12;VT03208;0,249;0,39;B;51,18;73,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,6;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4XL/FEC7A.TNNN;GADC RX;035.2/4XL/FEC7A.TNNN;n/a;finoox;203-1AXC.2PZ.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3127_PC;7711;A;4;1;3127;Axial;11,405;8,182;11,907;9,715;12,857;9,931;12,262;9,897;11,753;9,388;11,128;8,233;63,27;7206;930;13;VT03208;0,333;0,39;B;52,19;74,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31E/FDA4A.TNNN;GADC RX;035.1/31E/FDA4A.TNNN;n/a;finoox;203-1ABY.2HK.1H9.RJS2-R23.01.0000.000;GADC RX 035.1-06_3-04-AE51-CC-E32AX-2909_Alu;5703;A;3;1;2909;Axial;6,144;4,75;6,344;5,334;6,67;5,334;6,407;5,3;6,111;5,104;6,131;4,792;64,2;2458;535;6;VT03192U.1;0,066;0,18;A+;24,38;46,44;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
