TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/11E/FEA4E.TNNN;GADC RX;035.1/11E/FEA4E.TNNN;n/a;finoox;203-1A8T.2HK.1HD.RJVZ-R23.01.0800.000;GADC RX 035.1-06_1-04-EE51-CL-E32AX-2909_Alu;3679;E;1;1;2909;Axial;2,331;1,763;2,402;2,022;2,541;2,007;2,421;2,004;2,311;1,923;2,319;1,774;26,75;928;535;3;VT03192U.1;0,021;0,18;A+;22,66;44,23;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,8;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;14;6;yes;piece;1
GADC RX 035.1/31E/HEA7A.TNPN;GADC RX;035.1/31E/HEA7A.TNPN;n/a;finoox;203-1ACJ.2HK.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_3-07-AE51-CL-E32AX-2909_Alu;6907;A;3;1;2909;Axial;7,027;5,4;7,323;6,15;7,673;6,107;7,381;6,107;7,109;5,877;7,014;5,455;63,27;3001;535;6;VT03192U.1;0,064;0,18;A+;28,59;50,69;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;99,6;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41E/DDE4A.TNPN;GADC RX;035.1/41E/DDE4A.TNPN;n/a;finoox;203-1AMY.2HK.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_4-04-AE51-CC-E32AX-2909_Epoxy;7014;A;4;1;2909;Axial;6,895;4,852;7,167;5,796;7,74;5,959;7,331;5,914;7,001;5,558;6,681;4,87;57,07;3538;535;7;VT03192U.1;0,087;0,18;A+;26,86;49,16;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;93,4;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11E/DDE7E.TNNN;GADC RX;035.1/11E/DDE7E.TNNN;n/a;finoox;203-1AG5.2HK.1HB.RJVN-R23.01.0800.000;GADC RX 035.1-04_1-07-EE51-CC-E32AX-2909_Epoxy;3074;E;1;1;2909;Axial;1,434;1,037;1,49;1,224;1,617;1,25;1,533;1,247;1,467;1,182;1,408;1,046;8,44;979;535;4;VT03192U.1;0,021;0,18;A+;23,93;45,46;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.1/21E/DEE7A.TNNN;GADC RX;035.1/21E/DEE7A.TNNN;n/a;finoox;203-1AKA.2HK.1HL.RJW5-R23.01.0000.000;GADC RX 035.1-04_2-07-AE51-CL-E32AX-2909_Epoxy;4244;A;2;1;2909;Axial;3,242;2,485;3,351;2,828;3,61;2,874;3,443;2,862;3,286;2,746;3,236;2,532;21,09;2126;535;6;VT03192U.1;0,042;0,18;A+;28,01;49,85;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,4;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.1/41E/HEC7A.TNNN;GADC RX;035.1/41E/HEC7A.TNNN;n/a;finoox;203-1AXE.2HK.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_4-07-AE51-CL-E32AX-2909_PC;9047;A;4;1;2909;Axial;8,779;6,881;9,17;7,695;9,539;7,667;9,236;7,654;8,889;7,347;8,76;6,955;84,37;4001;535;7;VT03192U.1;0,085;0,18;A+;29,59;51,93;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,2;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41E/DDC4A.TNPN;GADC RX;035.1/41E/DDC4A.TNPN;n/a;finoox;203-1AVW.2HK.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_4-04-AE51-CC-E32AX-2909_PC;7985;A;4;1;2909;Axial;6,198;4,359;6,46;5,208;6,972;5,364;6,609;5,323;6,313;5,008;6,011;4,374;57,07;3538;535;7;VT03192U.1;0,087;0,18;A;26,86;49,16;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;93,5;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3WN/FDA4A.TNPN;GADC RX;035.2/3WN/FDA4A.TNPN;n/a;finoox;203-1ABY.2PV.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3123_Alu;5210;A;3;1;3123;Axial;10,859;7,732;11,158;9,087;12,266;9,641;11,601;9,464;11,008;8,856;10,408;7,786;64,2;5826;1340;14;VT03207;0,488;0,73;D;57,22;79,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,6;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WN/FDA7E.TNNN;GADC RX;035.2/3WN/FDA7E.TNNN;n/a;finoox;203-1ABF.2PV.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3123_Alu;5504;E;3;1;3123;Axial;9,661;7,03;9,927;8,182;10,801;8,397;10,115;8,344;9,826;7,932;9,393;7,121;37,96;6448;1340;15;VT03207;0,476;0,73;C;57,22;79,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WN/FEA7A.TNNN;GADC RX;035.2/3WN/FEA7A.TNNN;n/a;finoox;203-1ACG.2PV.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3123_Alu;5678;A;3;1;3123;Axial;11,2;8,247;11,443;9,536;12,534;9,818;11,874;9,762;11,343;9,267;10,852;8,317;47,46;7071;1340;15;VT03207;0,461;0,73;C;57,18;79,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;99,4;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WN/HEA7E.TNNN;GADC RX;035.2/2WN/HEA7E.TNNN;n/a;finoox;203-1AAF.2PV.1JN.RJWP-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3123_Alu;4859;E;2;1;3123;Axial;8,7;6,522;8,921;7,505;9,726;7,663;9,209;7,647;8,8;7,27;8,606;6,63;42,18;4579;1340;12;VT03207;0,31;0,73;B;55,68;77,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;85,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4WN/HDA7A.TNNN;GADC RX;035.2/4WN/HDA7A.TNNN;n/a;finoox;203-1ADL.2PV.1H3.RJWU-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3123_Alu;6486;A;4;1;3123;Axial;14,6;10,253;15,588;12,462;16,574;12,555;15,944;12,544;15,321;11,93;14,302;10,306;67,49;8273;1340;17;VT03207;0,641;0,73;C;58,23;80,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;123,6;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WN/HEE4A.TNNN;GADC RX;035.2/3WN/HEE4A.TNNN;n/a;finoox;203-1AM0.2PV.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3123_Epoxy;6377;A;3;1;3123;Axial;14,27;10,62;14,43;12,067;15,786;12,425;14,748;12,344;14,032;11,614;13,92;10,635;107;6194;1340;13;VT03207;0,481;0,73;C;57,18;79,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;110,6;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3WN/DDE7E.TNPN;GADC RX;035.2/3WN/DDE7E.TNPN;n/a;finoox;203-1ALD.2PV.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3123_Epoxy;5501;E;3;1;3123;Axial;7,084;5,077;7,379;5,994;8,051;6,184;7,672;6,136;7,325;5,822;6,882;5,13;25,31;6714;1340;16;VT03207;0,47;0,73;D;57,22;79,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,6;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WN/FEE7E.TNNN;GADC RX;035.2/4WN/FEE7E.TNNN;n/a;finoox;203-1APM.2PV.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3123_Epoxy;7440;E;4;1;3123;Axial;14,04;9,81;15,057;11,987;16,136;12,168;15,505;12,146;14,866;11,522;13,748;9,845;63,27;9428;1340;17;VT03207;0,614;0,73;C;58,19;80,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;138,5;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WN/HDE7A.TNNN;GADC RX;035.2/1WN/HDE7A.TNNN;n/a;finoox;203-1AG8.2PV.1H6.RJW3-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3123_Epoxy;2906;A;1;1;3123;Axial;3,68;2,784;3,778;3,205;4,132;3,27;3,912;3,257;3,738;3,104;3,679;2,844;16,87;2068;1340;9;VT03207;0,16;0,73;C;52,98;74,51;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.2/3WN/FDC7A.TNPN;GADC RX;035.2/3WN/FDC7A.TNPN;n/a;finoox;203-1AUC.2PV.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3123_PC;6273;A;3;1;3123;Axial;8,985;6,538;9,232;7,609;10,045;7,809;9,407;7,76;9,138;7,376;8,735;6,622;37,96;6448;1340;15;VT03207;0,476;0,73;D;57,22;79,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4WN/HEC7A.TNPN;GADC RX;035.2/4WN/HEC7A.TNPN;n/a;finoox;203-1AXE.2PV.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3123_PC;8321;A;4;1;3123;Axial;15,834;11,301;16,68;13,528;17,866;13,7;17,118;13,674;16,439;13,005;15,49;11,381;84,37;9158;1340;17;VT03207;0,621;0,73;C;58,19;80,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;141;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/3WN/DDC4A.TNNN;GADC RX;035.2/3WN/DDC4A.TNNN;n/a;finoox;203-1ATY.2PV.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3123_PC;5743;A;3;1;3123;Axial;7,52;5,188;7,978;6,317;8,754;6,723;8,402;6,635;7,962;6,198;7,285;5,215;42,8;6227;1340;15;VT03207;0,48;0,73;E;57,22;79,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;81,3;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41N/DDA4A.TNNN;GADC RX;035.1/41N/DDA4A.TNNN;n/a;finoox;203-1AE0.2HF.1HF.RJWV-R23.01.0000.000;GADC RX 035.1-04_4-04-AE11-CC-E32AX-2905_Alu;6775;A;4;1;2905;Axial;12,747;9,15;12,549;10,499;14,493;11,529;13,289;11,213;12,446;10,37;12,172;9,427;57,07;9258;1475;19;VT03192U.1;0,647;1,35;D;50,79;73,09;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,9;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/21N/FDA7A.TNPN;GADC RX;035.1/21N/FDA7A.TNPN;n/a;finoox;203-1A9A.2HF.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_2-07-AE11-CC-E32AX-2905_Alu;4416;A;2;1;2905;Axial;6,846;5,237;7,01;5,987;7,66;6,128;7,311;6,082;6,977;5,805;6,855;5,392;25,31;4823;1475;14;VT03192U.1;0,324;1,35;C;48,12;69,92;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,4;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41N/DDA7E.TNNN;GADC RX;035.1/41N/DDA7E.TNNN;n/a;finoox;203-1ADH.2HF.1HF.RJWV-R23.01.0800.000;GADC RX 035.1-04_4-07-EE11-CC-E32AX-2905_Alu;7353;E;4;1;2905;Axial;10,366;7,807;10,575;8,913;11,654;9,231;11,01;9,157;10,525;8,689;10,304;8,057;33,75;10170;1475;21;VT03192U.1;0,651;1,35;D;50,78;73,08;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;102,9;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.1/11N/DDE4E.TNPN;GADC RX;035.1/11N/DDE4E.TNPN;n/a;finoox;203-1AFM.2HF.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_1-04-EE11-CC-E32AX-2905_Epoxy;3503;E;1;1;2905;Axial;3,084;2,201;3,052;2,548;3,514;2,794;3,227;2,719;3,022;2,505;2,959;2,268;14,27;2314;1475;10;VT03192U.1;0,162;1,35;D;45,54;67,07;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11N/FEE4E.TNPN;GADC RX;035.1/11N/FEE4E.TNPN;n/a;finoox;203-1AGR.2HF.1HQ.RJW5-R23.01.0800.010;GADC RX 035.1-06_1-04-EE11-CL-E32AX-2905_Epoxy;3984;E;1;1;2905;Axial;4,607;3,312;4,603;3,823;5,167;4,069;4,783;3,998;4,519;3,69;4,428;3,36;26,75;2463;1475;9;VT03192U.1;0,163;1,35;C;45,35;66,92;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.1/31N/HDE4E.TNPN;GADC RX;035.1/31N/HDE4E.TNPN;n/a;finoox;203-1AKZ.2HF.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_3-04-EE11-CC-E32AX-2905_Epoxy;7226;E;3;1;2905;Axial;12,887;9,313;12,982;10,734;14,297;11,244;13,392;11,092;12,728;10,41;12,417;9,395;85,6;5957;1475;14;VT03192U.1;0,479;1,35;C;52,5;74,56;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96,8;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31N/DDE7A.TNNN;GADC RX;035.1/31N/DDE7A.TNNN;n/a;finoox;203-1ALC.2HF.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_3-07-AE11-CC-E32AX-2905_Epoxy;5444;A;3;1;2905;Axial;7,452;5,293;7,871;6,227;8,513;6,48;8,127;6,436;7,782;6,112;7,308;5,349;25,31;7628;1475;18;VT03192U.1;0,489;1,35;D;49,77;71,83;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,4;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21N/DEE7A.TNNN;GADC RX;035.1/21N/DEE7A.TNNN;n/a;finoox;203-1AKA.2HF.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_2-07-AE11-CL-E32AX-2905_Epoxy;4230;A;2;1;2905;Axial;5,995;4,547;6,154;5,217;6,79;5,413;6,442;5,366;6,127;5,091;6,008;4,694;21,09;5673;1475;15;VT03192U.1;0,325;1,35;D;49,66;71,51;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,9;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11N/HDE7E.TNNN;GADC RX;035.1/11N/HDE7E.TNNN;n/a;finoox;203-1AG9.2HF.1H6.RJW3-R23.01.0800.000;GADC RX 035.1-08_1-07-EE11-CC-E32AX-2905_Epoxy;3687;E;1;1;2905;Axial;3,945;2,96;4,033;3,361;4,417;3,474;4,174;3,466;3,992;3,292;3,902;3,01;16,87;2297;1475;10;VT03192U.1;0,162;1,35;C;45,6;67,12;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/31N/FEC7A.TNNN;GADC RX;035.1/31N/FEC7A.TNNN;n/a;finoox;203-1AVE.2HF.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_3-07-AE11-CL-E32AX-2905_PC;7491;A;3;1;2905;Axial;11,305;8,226;11,639;9,581;12,653;9,828;11,853;9,766;11,518;9,285;11;8,329;47,46;8176;1475;17;VT03192U.1;0,489;1,35;C;50,49;72,59;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,1;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21N/HEC4E.TNNN;GADC RX;035.1/21N/HEC4E.TNNN;n/a;finoox;203-1AT1.2HF.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_2-04-EE11-CL-E32AX-2905_PC;6359;E;2;1;2905;Axial;9,178;6,65;9,262;7,657;10,14;7,971;9,506;7,879;9,047;7,404;8,844;6,687;71,34;4605;1475;12;VT03192U.1;0,323;1,35;C;48,27;70,11;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/11S/FDA4A.TNPN;GADC RX;035.1/11S/FDA4A.TNPN;n/a;finoox;203-1A7Q.2HJ.1HH.RJVX-R23.01.0000.010;GADC RX 035.1-06_1-04-AE41-CC-E32AX-2908_Alu;3204;A;1;1;2908;Axial;2,416;1,815;2,469;2,081;2,659;2,102;2,508;2,092;2,389;1,991;2,399;1,829;21,4;1026;695;4;VT03192U.1;0,032;0,25;A+;25,7;47,23;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,3;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.1/11S/FDA7E.TNNN;GADC RX;035.1/11S/FDA7E.TNNN;n/a;finoox;203-1A77.2HJ.1HH.RJVX-R23.01.0800.000;GADC RX 035.1-06_1-07-EE41-CC-E32AX-2908_Alu;3371;E;1;1;2908;Axial;2,153;1,647;2,231;1,884;2,402;1,915;2,286;1,905;2,186;1,82;2,147;1,675;12,65;1169;695;5;VT03192U.1;0,031;0,25;A+;27,66;49,19;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.1/11S/HEA7A.TNNN;GADC RX;035.1/11S/HEA7A.TNNN;n/a;finoox;203-1A8A.2HJ.1H2.RJW5-R23.01.0000.000;GADC RX 035.1-08_1-07-AE41-CL-E32AX-2908_Alu;3313;A;1;1;2908;Axial;2,764;2,154;2,883;2,406;3,009;2,425;2,909;2,416;2,794;2,325;2,74;2,187;21,09;1246;695;5;VT03192U.1;0,03;0,25;A+;29,07;50,64;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.1/31S/FEA7A.TNPN;GADC RX;035.1/31S/FEA7A.TNPN;n/a;finoox;203-1ACG.2HJ.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_3-07-AE41-CL-E32AX-2908_Alu;6651;A;3;1;2908;Axial;7,38;5,734;7,663;6,463;8,171;6,564;7,852;6,524;7,501;6,272;7,365;5,834;47,46;3851;695;8;VT03192U.1;0,09;0,25;A+;34,01;56,11;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,4;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41S/HEA7E.TNPN;GADC RX;035.1/41S/HEA7E.TNPN;n/a;finoox;203-1AEP.2HJ.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_4-07-EE41-CL-E32AX-2908_Alu;9009;E;4;1;2908;Axial;11,193;8,6;11,624;9,786;12,284;9,785;11,777;9,772;11,256;9,4;11,179;8,7;84,37;4984;695;9;VT03192U.1;0,121;0,25;A+;34,32;56,66;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41S/DDE7A.TNPN;GADC RX;035.1/41S/DDE7A.TNPN;n/a;finoox;203-1ANG.2HJ.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_4-07-AE41-CC-E32AX-2908_Epoxy;6958;A;4;1;2908;Axial;6,592;4,704;6,885;5,601;7,461;5,752;7,108;5,724;6,807;5,422;6,431;4,744;33,75;4875;695;10;VT03192U.1;0,122;0,25;A;33,85;56,15;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,7;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21S/HDE7A.TNPN;GADC RX;035.1/21S/HDE7A.TNPN;n/a;finoox;203-1AJC.2HJ.1H1.RJTS-R23.01.0000.010;GADC RX 035.1-08_2-07-AE41-CC-E32AX-2908_Epoxy;4699;A;2;1;2908;Axial;4,81;3,755;5,006;4,209;5,281;4,249;5,09;4,229;4,88;4,074;4,798;3,806;33,75;2244;695;7;VT03192U.1;0,062;0,25;A+;29,6;51,4;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,8;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31S/FEE7E.TNNN;GADC RX;035.1/31S/FEE7E.TNNN;n/a;finoox;203-1AMH.2HJ.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_3-07-EE41-CL-E32AX-2908_Epoxy;7162;E;3;1;2908;Axial;7,301;5,674;7,59;6,391;8,083;6,493;7,77;6,451;7,425;6,192;7,287;5,774;47,46;3851;695;8;VT03192U.1;0,09;0,25;A+;34,01;56,11;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,5;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31S/DDC7A.TNPN;GADC RX;035.1/31S/DDC7A.TNPN;n/a;finoox;203-1AUA.2HJ.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_3-07-AE41-CC-E32AX-2908_PC;6700;A;3;1;2908;Axial;4,749;3,565;4,867;4,107;5,365;4,239;4,988;4,222;4,812;3,998;4,715;3,64;25,31;3656;695;9;VT03192U.1;0,092;0,25;A;32,84;54,9;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,6;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31S/HDC7A.TNNN;GADC RX;035.1/31S/HDC7A.TNNN;n/a;finoox;203-1AUE.2HJ.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_3-07-AE41-CC-E32AX-2908_PC;7145;A;3;1;2908;Axial;6,836;5,36;7,141;5,997;7,503;6,058;7,24;6,027;6,956;5,806;6,821;5,446;50,62;3365;695;8;VT03192U.1;0,093;0,25;A+;31,1;53,16;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,9;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31M/FEA7E.TNNN;GADC RX;035.1/31M/FEA7E.TNNN;n/a;finoox;203-1ACH.2HG.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_3-07-EE21-CL-E32AX-2906_Alu;7043;E;3;1;2906;Axial;11,075;8,172;11,311;9,439;12,398;9,721;11,74;9,667;11,212;9,175;10,742;8,244;47,46;6943;1310;15;VT03192U.1;0,321;0,98;B;46,71;68,81;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,2;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41M/HDE4E.TNPN;GADC RX;035.1/41M/HDE4E.TNPN;n/a;finoox;203-1AN3.2HG.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_4-04-EE21-CC-E32AX-2906_Epoxy;8787;E;4;1;2906;Axial;14,818;10,339;15,735;12,557;16,809;12,86;16,056;12,787;15,351;12,03;14,48;10,365;114,14;6862;1310;14;VT03192U.1;0,459;0,98;C;46,88;69,18;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,7;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21M/HEE7E.TNNN;GADC RX;035.1/21M/HEE7E.TNNN;n/a;finoox;203-1AKF.2HG.1JN.RJWP-R23.01.0800.000;GADC RX 035.1-08_2-07-EE21-CL-E32AX-2906_Epoxy;5416;E;2;1;2906;Axial;8,446;6,361;8,667;7,277;9,469;7,467;8,948;7,448;8,543;7,082;8,378;6,461;42,18;4475;1310;12;VT03192U.1;0,216;0,98;A;44,56;66,4;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11M/DEC7A.TNPN;GADC RX;035.1/11M/DEC7A.TNPN;n/a;finoox;203-1ARG.2HG.1H4.RJPA-R23.01.0000.010;GADC RX 035.1-04_1-07-AE21-CL-E32AX-2906_PC;4220;A;1;1;2906;Axial;2,612;1,926;2,658;2,23;2,956;2,315;2,781;2,302;2,651;2,178;2,563;1,965;10,55;2396;1310;9;VT03192U.1;0,106;0,98;C;43,21;64,78;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/21M/DDC7A.TNNN;GADC RX;035.1/21M/DDC7A.TNNN;n/a;finoox;203-1ASC.2HG.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_2-07-AE21-CC-E32AX-2906_PC;4964;A;2;1;2906;Axial;4,448;3,378;4,569;3,875;5,031;4,013;4,777;3,979;4,545;3,778;4,458;3,488;16,87;4359;1310;13;VT03192U.1;0,218;0,98;C;44,17;65,97;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,4;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/11M/HEC7A.TNNN;GADC RX;035.1/11M/HEC7A.TNNN;n/a;finoox;203-1ARL.2HG.1HV.RJWB-R23.01.0000.000;GADC RX 035.1-08_1-07-AE21-CL-E32AX-2906_PC;4294;A;1;1;2906;Axial;3,989;3,064;4,127;3,506;4,458;3,565;4,254;3,55;4,063;3,404;3,979;3,13;21,09;2238;1310;8;VT03192U.1;0,108;0,98;A;41,82;63,39;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/41M/DDC7A.TNPN;GADC RX;035.1/41M/DDC7A.TNPN;n/a;finoox;203-1AW8.2HG.1HF.RJWV-R23.01.0000.010;GADC RX 035.1-04_4-07-AE21-CC-E32AX-2906_PC;8088;A;4;1;2906;Axial;8,944;6,777;9,138;7,759;10,103;8,038;9,531;7,969;9,097;7,568;8,927;6,999;33,75;8718;1310;18;VT03192U.1;0,436;0,98;C;46,68;68,98;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,5;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/21M/DDC4A.TNPN;GADC RX;035.1/21M/DDC4A.TNPN;n/a;finoox;203-1AS0.2HG.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_2-04-AE21-CC-E32AX-2906_PC;5217;A;2;1;2906;Axial;5,23;3,789;5,186;4,359;5,969;4,741;5,46;4,63;5,118;4,29;5,062;3,903;28,53;3990;1310;12;VT03192U.1;0,223;0,98;D;43,32;65,12;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31M/FDC4E.TNNN;GADC RX;035.1/31M/FDC4E.TNNN;n/a;finoox;203-1AU1.2HG.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-04-EE21-CC-E32AX-2906_PC;7346;E;3;1;2906;Axial;9,427;6,739;9,649;7,886;10,583;8,347;10,008;8,196;9,499;7,67;9,086;6,785;64,2;5550;1310;13;VT03192U.1;0,34;0,98;C;44,94;67;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,3;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31M/FEC4E.TNPN;GADC RX;035.1/31M/FEC4E.TNPN;n/a;finoox;203-1AUX.2HG.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_3-04-EE21-CL-E32AX-2906_PC;8396;E;3;1;2906;Axial;11,221;8,079;11,396;9,357;12,501;9,874;11,783;9,712;11,187;9,092;10,809;8,134;80,25;6326;1310;14;VT03192U.1;0,33;0,98;C;45,2;67,3;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31L/DDA4A.TNPN;GADC RX;035.1/31L/DDA4A.TNPN;n/a;finoox;203-1ABW.2HH.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_3-04-AE31-CC-E32AX-2907_Alu;5630;A;3;1;2907;Axial;7,106;5,063;7,289;5,938;8,022;6,33;7,592;6,202;7,194;5,798;6,851;5,1;42,8;4290;930;10;VT03192U.1;0,145;0,59;A;36,95;59,01;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41L/DEE4A.TNNN;GADC RX;035.1/41L/DEE4A.TNNN;n/a;finoox;203-1AP0.2HH.1HN.SJ9U-R23.01.0000.000;GADC RX 035.1-04_4-04-AE31-CL-E32AX-2907_Epoxy;7279;A;4;1;2907;Axial;11,029;8,315;11,228;9,519;12,43;9,886;11,63;9,731;10,949;9,295;10,935;8,491;71,34;6287;930;12;VT03192U.1;0,194;0,59;A;39,33;61,67;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/41L/FDE7E.TNPN;GADC RX;035.1/41L/FDE7E.TNPN;n/a;finoox;203-1ANK.2HH.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-07-EE31-CC-E32AX-2907_Epoxy;7967;E;4;1;2907;Axial;9,889;7,079;10,335;8,419;11,164;8,613;10,649;8,581;10,205;8,137;9,648;7,124;50,62;5963;930;12;VT03192U.1;0,193;0,59;A;38,46;60,76;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31L/DDC7E.TNPN;GADC RX;035.1/31L/DDC7E.TNPN;n/a;finoox;203-1AUB.2HH.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_3-07-EE31-CC-E32AX-2907_PC;7249;E;3;1;2907;Axial;5,533;4,06;5,643;4,705;6,236;4,902;5,8;4,864;5,609;4,6;5,394;4,137;25,31;4646;930;11;VT03192U.1;0,146;0,59;A;38,09;60,14;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21L/DEC4E.TNPN;GADC RX;035.1/21L/DEC4E.TNPN;n/a;finoox;203-1ASX.2HH.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_2-04-EE31-CL-E32AX-2907_PC;5953;E;2;1;2907;Axial;4,973;3,751;5,069;4,316;5,633;4,477;5,261;4,416;4,952;4,209;4,98;3,834;35,67;3143;930;8;VT03192U.1;0,097;0,59;A;36,82;58,66;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11L/DEC4A.TNPN;GADC RX;035.1/11L/DEC4A.TNPN;n/a;finoox;203-1AQY.2HH.1H4.RJW1-R23.01.0000.010;GADC RX 035.1-04_1-04-AE31-CL-E32AX-2907_PC;4226;A;1;1;2907;Axial;2,503;1,827;2,515;2,102;2,822;2,214;2,604;2,192;2,46;2,024;2,44;1,846;17,83;1572;930;6;VT03192U.1;0,049;0,59;A;34,08;55,65;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.1/11L/DEC4E.TNNN;GADC RX;035.1/11L/DEC4E.TNNN;n/a;finoox;203-1AQZ.2HH.1H4.RJW1-R23.01.0800.000;GADC RX 035.1-04_1-04-EE31-CL-E32AX-2907_PC;4396;E;1;1;2907;Axial;2,503;1,827;2,515;2,102;2,822;2,214;2,604;2,192;2,46;2,024;2,44;1,846;17,83;1572;930;6;VT03192U.1;0,049;0,59;A;34,08;55,65;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.1/11L/HEC4E.TNNN;GADC RX;035.1/11L/HEC4E.TNNN;n/a;finoox;203-1AR3.2HH.1H2.RJW5-R23.01.0800.000;GADC RX 035.1-08_1-04-EE31-CL-E32AX-2907_PC;4951;E;1;1;2907;Axial;3,18;2,407;3,257;2,75;3,469;2,747;3,295;2,742;3,146;2,623;3,168;2,429;35,67;1418;930;5;VT03192U.1;0,048;0,59;A;32,59;54,16;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;12;8;yes;piece;1
GADC RX 035.2/4WE/HEA7A.TNNN;GADC RX;035.2/4WE/HEA7A.TNNN;n/a;finoox;203-1AEN.2PY.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3126_Alu;7053;A;4;1;3126;Axial;11,152;8,541;11,544;9,723;12,195;9,719;11,698;9,706;11,236;9,337;11,081;8,639;84,37;4940;585;9;VT03208;0,19;0,22;A+;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,1;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WE/DDE4E.TNNN;GADC RX;035.2/1WE/DDE4E.TNNN;n/a;finoox;203-1AFM.2PY.1HB.RJVN-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3126_Epoxy;2861;E;1;1;3126;Axial;1,899;1,289;2,043;1,597;2,2;1,649;2,098;1,632;2;1,536;1,848;1,287;14,27;1103;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,4;16;16;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GADC RX 035.2/2WE/HEE7A.TNPN;GADC RX;035.2/2WE/HEE7A.TNPN;n/a;finoox;203-1AKE.2PY.1HW.RJTQ-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3126_Epoxy;4581;A;2;1;3126;Axial;5,502;4,229;5,717;4,811;6,044;4,81;5,799;4,803;5,542;4,62;5,49;4,266;42,18;2470;585;6;VT03208;0,095;0,22;A+;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,6;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/1WE/DEE7E.TNNN;GADC RX;035.2/1WE/DEE7E.TNNN;n/a;finoox;203-1AH7.2PY.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3126_Epoxy;3172;E;1;1;3126;Axial;1,879;1,448;1,964;1,646;2,116;1,698;2,032;1,686;1,933;1,615;1,877;1,486;10,55;1310;585;5;VT03208;0,047;0,22;A;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/1WE/HEE7E.TNNN;GADC RX;035.2/1WE/HEE7E.TNNN;n/a;finoox;203-1AHB.2PY.1H2.RJW5-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3126_Epoxy;3750;E;1;1;3126;Axial;2,707;2,12;2,837;2,371;2,963;2,388;2,864;2,374;2,752;2,289;2,702;2,153;21,09;1235;585;5;VT03208;0,048;0,22;A+;35,94;57,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.2/4WE/HEC7E.TNNN;GADC RX;035.2/4WE/HEC7E.TNNN;n/a;finoox;203-1AXF.2PY.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3126_PC;8941;E;4;1;3126;Axial;10,371;7,944;10,736;9,043;11,342;9,039;10,879;9,026;10,449;8,684;10,305;8,035;84,37;4940;585;9;VT03208;0,19;0,22;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,2;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2WE/DEC4E.TNNN;GADC RX;035.2/2WE/DEC4E.TNNN;n/a;finoox;203-1ASX.2PY.1HL.RJW5-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3126_PC;5298;E;2;1;3126;Axial;4,156;3,003;4,19;3,469;4,62;3,614;4,315;3,572;4,103;3,354;4,014;3,035;35,67;2442;585;6;VT03208;0,095;0,22;B;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.2/1XE/DEA4A.TNPN;GADC RX;035.2/1XE/DEA4A.TNPN;n/a;finoox;203-1A8Q.2Q0.1H4.RJPL-R23.01.0000.010;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3128_Alu;2979;A;1;1;3128;Axial;2,206;1,66;2,256;1,91;2,448;1,925;2,313;1,928;2,189;1,839;2,195;1,689;17,83;1077;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/3XE/FEA4E.TNPN;GADC RX;035.2/3XE/FEA4E.TNPN;n/a;finoox;203-1AD1.2Q0.1HS.RJTX-R23.01.0800.010;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3128_Alu;6611;E;3;1;3128;Axial;7,544;5,907;7,879;6,63;8,283;6,626;7,962;6,585;7,624;6,343;7,603;5,957;80,25;3048;515;7;VT03208;0,151;0,23;A;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1XE/DEA7E.TNPN;GADC RX;035.2/1XE/DEA7E.TNPN;n/a;finoox;203-1A87.2Q0.1HA.RJVP-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3128_Alu;3206;E;1;1;3128;Axial;1,686;1,159;1,818;1,433;1,931;1,446;1,855;1,447;1,781;1,37;1,651;1,159;10,55;1163;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,1;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;42,2;16;16;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;20;4;yes;piece;1
GADC RX 035.2/1XE/DDC7E.TNNN;GADC RX;035.2/1XE/DDC7E.TNNN;n/a;finoox;203-1AQF.2Q0.1HB.RJVN-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3128_PC;3844;E;1;1;3128;Axial;1,424;1,015;1,485;1,21;1,608;1,239;1,53;1,235;1,464;1,169;1,391;1,023;8,44;1069;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.2/4XE/DEC7E.TNPN;GADC RX;035.2/4XE/DEC7E.TNPN;n/a;finoox;203-1AXB.2Q0.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3128_PC;8004;E;4;1;3128;Axial;6,588;4,84;6,807;5,638;7,351;5,759;6,999;5,745;6,703;5,449;6,481;4,892;42,18;4652;515;9;VT03208;0,199;0,23;B;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2XE/DEC4A.TNPN;GADC RX;035.2/2XE/DEC4A.TNPN;n/a;finoox;203-1ASW.2Q0.1HL.RJW5-R23.01.0000.010;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3128_PC;5042;A;2;1;3128;Axial;3,846;2,814;3,884;3,23;4,263;3,337;3,983;3,307;3,784;3,117;3,745;2,851;35,67;2153;515;6;VT03208;0,1;0,23;B;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,6;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.2/4XN/FDA7E.TNNN;GADC RX;035.2/4XN/FDA7E.TNNN;n/a;finoox;203-1ADK.2PW.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3124_Alu;6631;E;4;1;3124;Axial;12,67;8,576;13,972;10,765;14,697;10,772;14,185;10,792;13,653;10,239;12,44;8,562;50,62;9415;1470;20;VT03207;0,831;0,93;D;59,23;81,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XN/HEA7A.TNPN;GADC RX;035.2/1XN/HEA7A.TNPN;n/a;finoox;203-1A8A.2PW.1HV.RJWB-R23.01.0000.010;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3124_Alu;3280;A;1;1;3124;Axial;4,637;3,531;4,779;4,063;5,186;4,121;4,931;4,106;4,714;3,93;4,631;3,613;21,09;2507;1470;9;VT03207;0,203;0,93;C;53,94;75,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,3;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.2/4XN/HEE7A.TNNN;GADC RX;035.2/4XN/HEE7A.TNNN;n/a;finoox;203-1APN.2PW.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3124_Epoxy;7206;A;4;1;3124;Axial;17,721;12,569;18,81;15,137;20,106;15,311;19,3;15,286;18,534;14,532;17,341;12,6;84,37;10029;1470;19;VT03207;0,813;0,93;C;59,19;81,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;140,9;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2XN/DEC7E.TNPN;GADC RX;035.2/2XN/DEC7E.TNPN;n/a;finoox;203-1ATF.2PW.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3124_PC;5484;E;2;1;3124;Axial;5,491;4,175;5,641;4,791;6,213;4,961;5,907;4,918;5,611;4,669;5,503;4,308;21,09;5321;1470;14;VT03207;0,397;0,93;D;56,68;78,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,2;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4XN/HDC7E.TNNN;GADC RX;035.2/4XN/HDC7E.TNNN;n/a;finoox;203-1AWD.2PW.1H3.RJWU-R23.01.0800.000;GADC RX 035.2-08_4-07-E0X-CC-E32AX-3124_PC;8286;E;4;1;3124;Axial;14,237;9,912;15,371;12,148;16,246;12,187;15,673;12,187;15,063;11,59;13,965;9,927;67,49;9060;1470;19;VT03207;0,84;0,93;D;59,23;81,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;134;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1XN/DEC4A.TNNN;GADC RX;035.2/1XN/DEC4A.TNNN;n/a;finoox;203-1AQY.2PW.1HL.RJW5-R23.01.0000.000;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3124_PC;3758;A;1;1;3124;Axial;3,108;2,302;3,16;2,694;3,599;2,847;3,308;2,819;3,092;2,638;3,092;2,387;17,83;2513;1470;9;VT03207;0,203;0,93;E;53,94;75,51;2,6;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;41,2;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.2/2WL/HEA7A.TNNN;GADC RX;035.2/2WL/HEA7A.TNNN;n/a;finoox;203-1AAE.2PX.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3125_Alu;4256;A;2;1;3125;Axial;6,554;5,061;6,809;5,748;7,234;5,812;6,95;5,787;6,653;5,541;6,547;5,178;42,18;3088;850;8;VT03208;0,124;0,3;A;45,68;67,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4WL/FDE7A.TNPN;GADC RX;035.2/4WL/FDE7A.TNPN;n/a;finoox;203-1ANJ.2PX.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3125_Epoxy;6464;A;4;1;3125;Axial;9,771;7,009;10,193;8,317;11,012;8,509;10,499;8,478;10,062;8,039;9,533;7,056;50,62;5840;850;12;VT03208;0,248;0,3;A;48,23;70,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WL/HDC7E.TNPN;GADC RX;035.2/2WL/HDC7E.TNPN;n/a;finoox;203-1ASH.2PX.1H1.RJTS-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3125_PC;5776;E;2;1;3125;Axial;5,344;4,099;5,51;4,677;5,895;4,731;5,617;4,715;5,404;4,514;5,329;4,159;33,75;2821;850;8;VT03208;0,124;0,3;A;45,72;67,52;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/3XL/FEA4A.TNPN;GADC RX;035.2/3XL/FEA4A.TNPN;n/a;finoox;203-1AD0.2PZ.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3127_Alu;5979;A;3;1;3127;Axial;10,933;8,024;11,054;9,199;12,122;9,53;11,293;9,448;10,757;8,878;10,623;8,098;80,25;4998;930;11;VT03208;0,25;0,39;B;51,18;73,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,5;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3XL/FDA7E.TNPN;GADC RX;035.2/3XL/FDA7E.TNPN;n/a;finoox;203-1ABF.2PZ.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3127_Alu;5788;E;3;1;3127;Axial;8,238;6,144;8,428;7,081;9,275;7,296;8,746;7,266;8,34;6,89;8,125;6,257;37,96;4972;930;12;VT03208;0,25;0,39;B;51,22;73,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;90,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XL/HEA7E.TNNN;GADC RX;035.2/3XL/HEA7E.TNNN;n/a;finoox;203-1ACK.2PZ.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3127_Alu;6812;E;3;1;3127;Axial;10,871;8,393;11,232;9,532;12,049;9,655;11,441;9,615;11,01;9,224;10,848;8,526;63,27;5263;930;11;VT03208;0,25;0,39;A;51,18;73,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,2;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1XL/DDC7A.TNPN;GADC RX;035.2/1XL/DDC7A.TNPN;n/a;finoox;203-1AQE.2PZ.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3127_PC;3850;A;1;1;3127;Axial;1,923;1,466;2,001;1,701;2,21;1,77;2,094;1,751;1,99;1,677;1,923;1,523;8,44;1719;930;7;VT03208;0,083;0,39;C;46,98;68,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;35,4;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/2XL/FEC4E.TNPN;GADC RX;035.2/2XL/FEC4E.TNPN;n/a;finoox;203-1ASZ.2PZ.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3127_PC;5832;E;2;1;3127;Axial;6,476;4,745;6,555;5,449;7,187;5,643;6,697;5,596;6,379;5,258;6,302;4,774;53,5;3332;930;9;VT03208;0,167;0,39;B;49,68;71,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;76,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.1/21E/DDA4E.TNPN;GADC RX;035.1/21E/DDA4E.TNPN;n/a;finoox;203-1A9T.2HK.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_2-04-EE51-CC-E32AX-2909_Alu;4710;E;2;1;2909;Axial;3,464;2,422;3,622;2,912;3,909;2,997;3,705;2,975;3,538;2,799;3,37;2,433;28,53;1769;535;5;VT03192U.1;0,043;0,18;A+;24,35;46,15;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,6;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/31E/HEA4E.TNNN;GADC RX;035.1/31E/HEA4E.TNNN;n/a;finoox;203-1AD3.2HK.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_3-04-EE51-CL-E32AX-2909_Alu;7440;E;3;1;2909;Axial;7,273;5,586;7,547;6,328;7,802;6,189;7,51;6,203;7,228;5,976;7,242;5,603;107;2615;535;6;VT03192U.1;0,065;0,18;A+;25,49;47,59;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/41E/FEA4E.TNPN;GADC RX;035.1/41E/FEA4E.TNPN;n/a;finoox;203-1AF5.2HK.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_4-04-EE51-CL-E32AX-2909_Alu;8519;E;4;1;2909;Axial;9,413;7,081;9,681;8,104;10,268;8,084;9,757;8,083;9,324;7,721;9,349;7,119;107;3710;535;7;VT03192U.1;0,086;0,18;A+;27,91;50,25;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21E/FDE4A.TNPN;GADC RX;035.1/21E/FDE4A.TNPN;n/a;finoox;203-1AHS.2HK.1H8.RJT7-R23.01.0000.010;GADC RX 035.1-06_2-04-AE51-CC-E32AX-2909_Epoxy;4472;A;2;1;2909;Axial;4,055;3,131;4,191;3,521;4,406;3,52;4,235;3,504;4,039;3,368;4,042;3,158;42,8;1638;535;5;VT03192U.1;0,044;0,18;A+;22,88;44,68;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,9;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/11E/HEE4E.TNPN;GADC RX;035.1/11E/HEE4E.TNPN;n/a;finoox;203-1AGT.2HK.1HU.RJW1-R23.01.0800.010;GADC RX 035.1-08_1-04-EE51-CL-E32AX-2909_Epoxy;4264;E;1;1;2909;Axial;2,386;1,784;2,491;2,065;2,582;2,022;2,479;2,028;2,384;1,949;2,373;1,785;35,67;872;535;3;VT03192U.1;0,022;0,18;A+;21,25;42,82;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,6;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GADC RX 035.1/41E/DDE4E.TNPN;GADC RX;035.1/41E/DDE4E.TNPN;n/a;finoox;203-1AMZ.2HK.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_4-04-EE51-CC-E32AX-2909_Epoxy;7607;E;4;1;2909;Axial;6,895;4,852;7,167;5,796;7,74;5,959;7,331;5,914;7,001;5,558;6,681;4,87;57,07;3538;535;7;VT03192U.1;0,087;0,18;A+;26,86;49,16;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;102;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
