TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/21E/FDC4E.TNNN;GADC RX;035.1/21E/FDC4E.TNNN;n/a;finoox;203-1AS3.2HK.1H8.RJT7-R23.01.0800.000;GADC RX 035.1-06_2-04-EE51-CC-E32AX-2909_PC;5680;E;2;1;2909;Axial;3,644;2,812;3,762;3,163;3,955;3,161;3,799;3,141;3,624;3,024;3,628;2,836;42,8;1638;535;5;VT03192U.1;0,044;0,18;A+;22,88;44,68;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/3WN/DEA4A.TNNN;GADC RX;035.2/3WN/DEA4A.TNNN;n/a;finoox;203-1ACY.2PV.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3123_Alu;5233;A;3;1;3123;Axial;10,001;6,919;10,473;8,378;11,498;8,959;10,991;8,797;10,403;8,213;9,67;7,042;53,5;6871;1340;15;VT03207;0,466;0,73;D;57,18;79,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;90,1;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WN/FDA4A.TNPN;GADC RX;035.2/4WN/FDA4A.TNPN;n/a;finoox;203-1AE2.2PV.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3123_Alu;6300;A;4;1;3123;Axial;13,445;8,956;14,966;11,405;15,967;11,661;15,394;11,674;14,596;10,939;13,152;8,889;85,6;7768;1340;16;VT03207;0,651;0,73;D;58,23;80,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;114,3;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WN/FEA7A.TNNN;GADC RX;035.2/1WN/FEA7A.TNNN;n/a;finoox;203-1A88.2PV.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3123_Alu;2908;A;1;1;3123;Axial;3,714;2,796;3,811;3,23;4,193;3,312;3,96;3,3;3,777;3,139;3,713;2,866;15,82;2357;1340;9;VT03207;0,154;0,73;C;52,94;74,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/2WN/DDA7A.TNPN;GADC RX;035.2/2WN/DDA7A.TNPN;n/a;finoox;203-1A98.2PV.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3123_Alu;3727;A;2;1;3123;Axial;4,87;3,678;4,962;4,215;5,483;4,367;5,188;4,331;4,952;4,111;4,86;3,804;16,87;4476;1340;13;VT03207;0,313;0,73;D;55,72;77,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,9;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WN/FDE7A.TNPN;GADC RX;035.2/1WN/FDE7A.TNPN;n/a;finoox;203-1AG6.2PV.1HK.RJW4-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3123_Epoxy;3006;A;1;1;3123;Axial;3,128;2,407;3,256;2,754;3,548;2,841;3,38;2,817;3,223;2,7;3,141;2,481;12,65;2149;1340;9;VT03207;0,159;0,73;C;52,98;74,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GADC RX 035.2/2WN/FDE7A.TNNN;GADC RX;035.2/2WN/FDE7A.TNNN;n/a;finoox;203-1AJA.2PV.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3123_Epoxy;3780;A;2;1;3123;Axial;6,27;4,836;6,516;5,525;7,077;5,696;6,767;5,647;6,464;5,413;6,293;4,989;25,31;4299;1340;13;VT03207;0,317;0,73;C;55,72;77,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WN/HEC7A.TNPN;GADC RX;035.2/2WN/HEC7A.TNPN;n/a;finoox;203-1ATJ.2PV.1JN.RJWP-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3123_PC;5492;A;2;1;3123;Axial;8,091;6,066;8,297;6,98;9,045;7,127;8,564;7,111;8,184;6,761;8,003;6,166;42,18;4579;1340;12;VT03207;0,31;0,73;B;55,68;77,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;77,4;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/2WN/DEC4A.TNNN;GADC RX;035.2/2WN/DEC4A.TNNN;n/a;finoox;203-1ASW.2PV.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3123_PC;4751;A;2;1;3123;Axial;6,247;4,55;6,21;5,238;7,129;5,651;6,517;5,556;6,113;5,137;6,083;4,676;35,67;4581;1340;12;VT03207;0,31;0,73;D;55,68;77,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1WN/FDC4E.TNNN;GADC RX;035.2/1WN/FDC4E.TNNN;n/a;finoox;203-1AQ5.2PV.1HK.RJW4-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3123_PC;4169;E;1;1;3123;Axial;3,317;2,466;3,292;2,836;3,752;2,97;3,463;2,94;3,265;2,721;3,294;2,514;21,4;1942;1340;8;VT03207;0,163;0,73;D;52,98;74,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;6;yes;piece;1
GADC RX 035.1/21N/FEA4E.TNNN;GADC RX;035.1/21N/FEA4E.TNNN;n/a;finoox;203-1AAX.2HF.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_2-04-EE11-CL-E32AX-2905_Alu;5103;E;2;1;2905;Axial;9,425;7,019;9,466;8,049;10,66;8,45;9,834;8,365;9,262;7,732;9,345;7,161;53,5;4925;1475;13;VT03192U.1;0,325;1,35;C;48,09;69,93;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,1;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41N/HEA4A.TNPN;GADC RX;035.1/41N/HEA4A.TNPN;n/a;finoox;203-1AF6.2HF.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_4-04-AE11-CL-E32AX-2905_Alu;8239;A;4;1;2905;Axial;19,53;13,49;20,919;16,539;22,316;16,945;21,377;16,851;20,435;15,852;19,035;13,449;142,67;9210;1475;17;VT03192U.1;0,646;1,35;C;50,78;73,12;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,9;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11N/FDA7E.TNPN;GADC RX;035.1/11N/FDA7E.TNPN;n/a;finoox;203-1A77.2HF.1HK.RJW4-R23.01.0800.010;GADC RX 035.1-06_1-07-EE11-CC-E32AX-2905_Alu;3625;E;1;1;2905;Axial;3,418;2,606;3,5;2,985;3,821;3,056;3,65;3,033;3,484;2,904;3,42;2,687;12,65;2411;1475;10;VT03192U.1;0,162;1,35;C;45,38;66,91;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;6;yes;piece;1
GADC RX 035.1/11N/DEE7A.TNNN;GADC RX;035.1/11N/DEE7A.TNNN;n/a;finoox;203-1AH6.2HF.1H4.RJPA-R23.01.0000.000;GADC RX 035.1-04_1-07-AE11-CL-E32AX-2905_Epoxy;2986;A;1;1;2905;Axial;3,013;2,198;3,074;2,55;3,4;2,648;3,209;2,625;3,066;2,491;2,94;2,242;10,55;2837;1475;11;VT03192U.1;0,163;1,35;D;46,92;68,5;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.1/31N/FDC7A.TNPN;GADC RX;035.1/31N/FDC7A.TNPN;n/a;finoox;203-1AUC.2HF.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_3-07-AE11-CC-E32AX-2905_PC;7008;A;3;1;2905;Axial;9,502;6,869;9,867;7,956;10,66;8,227;10,163;8,177;9,741;7,78;9,268;6,932;37,96;7234;1475;17;VT03192U.1;0,487;1,35;C;49,62;71,68;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/41N/FEC7E.TNNN;GADC RX;035.1/41N/FEC7E.TNNN;n/a;finoox;203-1AXD.2HF.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-07-EE11-CL-E32AX-2905_PC;9335;E;4;1;2905;Axial;14,198;9,726;15,566;12,11;16,451;12,167;15,851;12,174;15,253;11,552;13,958;9,725;63,27;10901;1475;20;VT03192U.1;0,652;1,35;C;51,49;73,83;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,4;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21N/DDC4A.TNPN;GADC RX;035.1/21N/DDC4A.TNPN;n/a;finoox;203-1AS0.2HF.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_2-04-AE11-CC-E32AX-2905_PC;5217;A;2;1;2905;Axial;5,662;4,051;5,58;4,662;6,229;5,116;5,908;4,978;5,533;4,603;5,406;4,174;28,53;4629;1475;14;VT03192U.1;0,323;1,35;D;48,28;70,08;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11S/DEA4E.TNNN;GADC RX;035.1/11S/DEA4E.TNNN;n/a;finoox;203-1A8R.2HJ.1H4.RJW1-R23.01.0800.000;GADC RX 035.1-04_1-04-EE41-CL-E32AX-2908_Alu;3377;E;1;1;2908;Axial;2,417;1,8;2,459;2,07;2,694;2,129;2,52;2,11;2,376;2;2,403;1,829;17,83;1232;695;5;VT03192U.1;0,03;0,25;A+;28,8;50,37;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.1/41S/DDA7E.TNPN;GADC RX;035.1/41S/DDA7E.TNPN;n/a;finoox;203-1ADH.2HJ.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_4-07-EE41-CC-E32AX-2908_Alu;7463;E;4;1;2908;Axial;6,674;4,755;6,983;5,674;7,564;5,826;7,21;5,798;6,905;5,491;6,51;4,793;33,75;4875;695;10;VT03192U.1;0,122;0,25;A;33,85;56,15;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21S/DDA7A.TNNN;GADC RX;035.1/21S/DDA7A.TNNN;n/a;finoox;203-1A98.2HJ.1HC.RJP9-R23.01.0000.000;GADC RX 035.1-04_2-07-AE41-CC-E32AX-2908_Alu;3967;A;2;1;2908;Axial;3,324;2,357;3,486;2,825;3,775;2,899;3,599;2,886;3,445;2,732;3,242;2,374;16,87;2438;695;7;VT03192U.1;0,061;0,25;A;31,34;53,14;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,6;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/21S/HDA7A.TNNN;GADC RX;035.1/21S/HDA7A.TNNN;n/a;finoox;203-1A9C.2HJ.1H1.RJTS-R23.01.0000.000;GADC RX 035.1-08_2-07-AE41-CC-E32AX-2908_Alu;4379;A;2;1;2908;Axial;4,854;3,789;5,05;4,253;5,331;4,29;5,136;4,271;4,924;4,109;4,842;3,84;33,75;2244;695;7;VT03192U.1;0,062;0,25;A+;29,6;51,4;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,8;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21S/DEA7E.TNPN;GADC RX;035.1/21S/DEA7E.TNPN;n/a;finoox;203-1AAB.2HJ.1HL.RJW5-R23.01.0800.010;GADC RX 035.1-04_2-07-EE41-CL-E32AX-2908_Alu;4931;E;2;1;2908;Axial;3,787;2,85;3,884;3,274;4,261;3,359;4,014;3,344;3,832;3,175;3,766;2,903;21,09;2645;695;7;VT03192U.1;0,059;0,25;A+;33,16;55,01;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.1/11S/HEA7A.TNPN;GADC RX;035.1/11S/HEA7A.TNPN;n/a;finoox;203-1A8A.2HJ.1H2.RJW5-R23.01.0000.010;GADC RX 035.1-08_1-07-AE41-CL-E32AX-2908_Alu;3554;A;1;1;2908;Axial;2,764;2,154;2,883;2,406;3,009;2,425;2,909;2,416;2,794;2,325;2,74;2,187;21,09;1246;695;5;VT03192U.1;0,03;0,25;A+;29,07;50,64;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.1/41S/DEE4E.TNNN;GADC RX;035.1/41S/DEE4E.TNNN;n/a;finoox;203-1AP1.2HJ.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_4-04-EE41-CL-E32AX-2908_Epoxy;7763;E;4;1;2908;Axial;9,106;6,36;9,603;7,673;10,356;7,919;9,839;7,827;9,394;7,387;8,867;6,365;71,34;4927;695;9;VT03192U.1;0,122;0,25;A+;34,05;56,39;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;113,3;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21S/HEE4A.TNNN;GADC RX;035.1/21S/HEE4A.TNNN;n/a;finoox;203-1AJW.2HJ.1HW.RJTQ-R23.01.0000.000;GADC RX 035.1-08_2-04-AE41-CL-E32AX-2908_Epoxy;4900;A;2;1;2908;Axial;5,84;4,441;6,031;5,066;6,319;5,001;6,04;4,999;5,792;4,802;5,812;4,461;71,34;2188;695;6;VT03192U.1;0,063;0,25;A+;29,14;50,98;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;8;8;yes;piece;1
GADC RX 035.1/41S/FDE7A.TNNN;GADC RX;035.1/41S/FDE7A.TNNN;n/a;finoox;203-1ANJ.2HJ.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-07-AE41-CC-E32AX-2908_Epoxy;7132;A;4;1;2908;Axial;8,487;6,252;8,777;7,277;9,476;7,41;9,003;7,397;8,631;7,024;8,353;6,317;50,62;4675;695;10;VT03192U.1;0,123;0,25;A+;32,91;55,21;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11S/DEE7E.TNPN;GADC RX;035.1/11S/DEE7E.TNPN;n/a;finoox;203-1AH7.2HJ.1H4.RJW1-R23.01.0800.010;GADC RX 035.1-04_1-07-EE41-CL-E32AX-2908_Epoxy;3638;E;1;1;2908;Axial;1,892;1,456;1,976;1,657;2,131;1,71;2,042;1,698;1,946;1,626;1,889;1,495;10,55;1323;695;5;VT03192U.1;0,03;0,25;A+;30,43;52;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,8;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.1/41S/FDC7A.TNNN;GADC RX;035.1/41S/FDC7A.TNNN;n/a;finoox;203-1AWA.2HJ.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-07-AE41-CC-E32AX-2908_PC;8091;A;4;1;2908;Axial;7,979;5,87;8,255;6,84;8,912;6,966;8,468;6,953;8,119;6,602;7,846;5,929;50,62;4675;695;10;VT03192U.1;0,123;0,25;A+;32,91;55,21;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21S/FEC4A.TNNN;GADC RX;035.1/21S/FEC4A.TNNN;n/a;finoox;203-1ASY.2HJ.1HR.RJTR-R23.01.0000.000;GADC RX 035.1-06_2-04-AE41-CL-E32AX-2908_PC;5466;A;2;1;2908;Axial;5,016;3,821;5,141;4,355;5,478;4,361;5,211;4,349;4,968;4,162;4,987;3,859;53,5;2326;695;6;VT03192U.1;0,062;0,25;A+;30,26;52,1;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.1/21M/DDA4A.TNPN;GADC RX;035.1/21M/DDA4A.TNPN;n/a;finoox;203-1A9S.2HG.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_2-04-AE21-CC-E32AX-2906_Alu;4190;A;2;1;2906;Axial;5,877;4,257;5,827;4,898;6,706;5,327;6,135;5,202;5,751;4,82;5,687;4,385;28,53;3990;1310;12;VT03192U.1;0,223;0,98;C;43,32;65,12;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31M/HEA4A.TNNN;GADC RX;035.1/31M/HEA4A.TNNN;n/a;finoox;203-1AD2.2HG.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_3-04-AE21-CL-E32AX-2906_Alu;6784;A;3;1;2906;Axial;14,043;10,417;14,228;11,917;15,537;12,224;14,493;12,168;13,79;11,321;13,748;10,507;107;5947;1310;13;VT03192U.1;0,335;0,98;B;44,76;66,86;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,2;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31M/HEA4E.TNPN;GADC RX;035.1/31M/HEA4E.TNPN;n/a;finoox;203-1AD3.2HG.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_3-04-EE21-CL-E32AX-2906_Alu;7773;E;3;1;2906;Axial;14,043;10,417;14,228;11,917;15,537;12,224;14,493;12,168;13,79;11,321;13,748;10,507;107;5947;1310;13;VT03192U.1;0,335;0,98;B;44,76;66,86;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21M/HDE7E.TNNN;GADC RX;035.1/21M/HDE7E.TNNN;n/a;finoox;203-1AJD.2HG.1H1.RJTV-R23.01.0800.000;GADC RX 035.1-08_2-07-EE21-CC-E32AX-2906_Epoxy;5015;E;2;1;2906;Axial;7,186;5,326;7,359;6,114;8,035;6,306;7,54;6,281;7,283;5,967;7,056;5,409;33,75;3978;1310;12;VT03192U.1;0,223;0,98;B;43,31;65,11;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21M/FDE7E.TNNN;GADC RX;035.1/21M/FDE7E.TNNN;n/a;finoox;203-1AJB.2HG.1H8.RJW6-R23.01.0800.000;GADC RX 035.1-06_2-07-EE21-CC-E32AX-2906_Epoxy;4703;E;2;1;2906;Axial;6,221;4,531;6,373;5,274;6,971;5,431;6,514;5,397;6,319;5,123;6,053;4,597;25,31;4159;1310;12;VT03192U.1;0,221;0,98;B;43,6;65,4;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,3;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31M/FDC7E.TNPN;GADC RX;035.1/31M/FDC7E.TNPN;n/a;finoox;203-1AUD.2HG.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_3-07-EE21-CC-E32AX-2906_PC;7560;E;3;1;2906;Axial;8,826;6,438;9,05;7,48;9,864;7,684;9,231;7,636;8,962;7,257;8,584;6,525;37,96;6238;1310;15;VT03192U.1;0,331;0,98;B;45,1;67,16;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,4;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21M/DEC7E.TNPN;GADC RX;035.1/21M/DEC7E.TNPN;n/a;finoox;203-1ATF.2HG.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_2-07-EE21-CL-E32AX-2906_PC;5940;E;2;1;2906;Axial;5,181;3,941;5,328;4,542;5,893;4,709;5,576;4,665;5,315;4,457;5,173;4,078;21,09;4791;1310;13;VT03192U.1;0,211;0,98;C;45,95;67,79;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21M/DEC7E.TNNN;GADC RX;035.1/21M/DEC7E.TNNN;n/a;finoox;203-1ATF.2HG.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_2-07-EE21-CL-E32AX-2906_PC;5699;E;2;1;2906;Axial;5,181;3,941;5,328;4,542;5,893;4,709;5,576;4,665;5,315;4,457;5,173;4,078;21,09;4791;1310;13;VT03192U.1;0,211;0,98;C;45,95;67,79;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21M/HDC7A.TNNN;GADC RX;035.1/21M/HDC7A.TNNN;n/a;finoox;203-1ASG.2HG.1H1.RJTV-R23.01.0000.000;GADC RX 035.1-08_2-07-AE21-CC-E32AX-2906_PC;5396;A;2;1;2906;Axial;6,78;5,018;6,945;5,763;7,565;5,931;7,108;5,908;6,871;5,617;6,649;5,087;33,75;3978;1310;12;VT03192U.1;0,223;0,98;B;43,31;65,11;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,6;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/41L/FEA7E.TNNN;GADC RX;035.1/41L/FEA7E.TNNN;n/a;finoox;203-1AEM.2HH.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-07-EE31-CL-E32AX-2907_Alu;8250;E;4;1;2907;Axial;11,517;8,365;11,946;9,823;12,903;10,034;12,278;10,002;11,773;9,491;11,26;8,426;63,27;6507;930;12;VT03192U.1;0,194;0,59;A+;40,05;62,39;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,3;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21L/FEA7E.TNPN;GADC RX;035.1/21L/FEA7E.TNPN;n/a;finoox;203-1AAD.2HH.1HR.RJTR-R23.01.0800.010;GADC RX 035.1-06_2-07-EE31-CL-E32AX-2907_Alu;5230;E;2;1;2907;Axial;5,817;4,434;5,996;5,084;6,51;5,183;6,18;5,159;5,895;4,924;5,805;4,513;31,64;3254;930;9;VT03192U.1;0,097;0,59;A+;37,54;59,38;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/11L/FEA7E.TNPN;GADC RX;035.1/11L/FEA7E.TNPN;n/a;finoox;203-1A89.2HH.1HQ.RJW5-R23.01.0800.010;GADC RX 035.1-06_1-07-EE31-CL-E32AX-2907_Alu;3927;E;1;1;2907;Axial;2,888;2,233;3,012;2,533;3,234;2,602;3,099;2,581;2,956;2,476;2,88;2,283;15,82;1627;930;6;VT03192U.1;0,049;0,59;A+;34,8;56,37;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.1/11L/HEC7A.TNPN;GADC RX;035.1/11L/HEC7A.TNPN;n/a;finoox;203-1ARL.2HH.1H2.RJW5-R23.01.0000.010;GADC RX 035.1-08_1-07-AE31-CL-E32AX-2907_PC;4571;A;1;1;2907;Axial;3,059;2,338;3,162;2,675;3,384;2,698;3,232;2,69;3,095;2,579;3,049;2,382;21,09;1582;930;6;VT03192U.1;0,049;0,59;A+;34,21;55,78;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.1/11L/HEC7E.TNPN;GADC RX;035.1/11L/HEC7E.TNPN;n/a;finoox;203-1ARM.2HH.1H2.RJW5-R23.01.0800.010;GADC RX 035.1-08_1-07-EE31-CL-E32AX-2907_PC;5183;E;1;1;2907;Axial;3,059;2,338;3,162;2,675;3,384;2,698;3,232;2,69;3,095;2,579;3,049;2,382;21,09;1582;930;6;VT03192U.1;0,049;0,59;A+;34,21;55,78;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.2/2WE/DDE7E.TNPN;GADC RX;035.2/2WE/DDE7E.TNPN;n/a;finoox;203-1AJ9.2PY.1HC.RJP9-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3126_Epoxy;4317;E;2;1;3126;Axial;3,27;2,324;3,419;2,776;3,705;2,849;3,529;2,837;3,379;2,686;3,189;2,342;16,87;2418;585;7;VT03208;0,095;0,22;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/2WE/FDE7E.TNPN;GADC RX;035.2/2WE/FDE7E.TNPN;n/a;finoox;203-1AJB.2PY.1H8.RJW8-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3126_Epoxy;4515;E;2;1;3126;Axial;4,244;3,267;4,397;3,716;4,729;3,779;4,519;3,758;4,309;3,586;4,236;3,325;25,31;2322;585;7;VT03208;0,096;0,22;A;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4WE/FEE7E.TNNN;GADC RX;035.2/4WE/FEE7E.TNNN;n/a;finoox;203-1APM.2PY.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3126_Epoxy;7497;E;4;1;3126;Axial;9,658;7,23;9,977;8,341;10,706;8,444;10,204;8,436;9,783;8,036;9,587;7,295;63,27;5087;585;9;VT03208;0,19;0,22;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,5;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WE/DEC4E.TNPN;GADC RX;035.2/1WE/DEC4E.TNPN;n/a;finoox;203-1AQZ.2PY.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3126_PC;4411;E;1;1;3126;Axial;2,139;1,593;2,179;1,834;2,382;1,883;2,23;1,866;2,103;1,769;2,127;1,62;17,83;1221;585;5;VT03208;0,048;0,22;B;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/1XE/HEA7A.TNNN;GADC RX;035.2/1XE/HEA7A.TNNN;n/a;finoox;203-1A8A.2Q0.1HU.RJW1-R23.01.0000.000;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3128_Alu;3073;A;1;1;3128;Axial;2,481;1,838;2,608;2,152;2,742;2,139;2,624;2,144;2,529;2,051;2,469;1,847;21,09;1092;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Aluminum;7;20;8;yes;piece;1
GADC RX 035.2/2XE/DDE4E.TNNN;GADC RX;035.2/2XE/DDE4E.TNNN;n/a;finoox;203-1AHR.2Q0.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_2-04-E0X-CC-E32AX-3128_Epoxy;4102;E;2;1;3128;Axial;3,599;2,501;3,79;3,026;4,091;3,121;3,885;3,087;3,708;2,912;3,496;2,501;28,53;1939;515;6;VT03208;0,101;0,23;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,6;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/1XE/HEE7A.TNPN;GADC RX;035.2/1XE/HEE7A.TNPN;n/a;finoox;203-1AHA.2Q0.1HU.RJW1-R23.01.0000.010;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3128_Epoxy;3366;A;1;1;3128;Axial;2,465;1,827;2,583;2,137;2,722;2,125;2,606;2,13;2,511;2,037;2,453;1,837;21,09;1092;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GADC RX 035.2/3XE/FDE7E.TNNN;GADC RX;035.2/3XE/FDE7E.TNNN;n/a;finoox;203-1ALF.2Q0.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3128_Epoxy;5642;E;3;1;3128;Axial;5,833;4,534;6,065;5,106;6,457;5,187;6,208;5,154;5,932;4,947;5,822;4,613;37,96;3075;515;7;VT03208;0,15;0,23;A;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XE/HDC7A.TNNN;GADC RX;035.2/3XE/HDC7A.TNNN;n/a;finoox;203-1AUE.2Q0.1H1.RJTS-R23.01.0000.000;GADC RX 035.2-08_3-07-A0X-CC-E32AX-3128_PC;6361;A;3;1;3128;Axial;6,079;4,547;6,325;5,256;6,71;5,257;6,408;5,263;6,17;5,029;6,029;4,571;50,62;2954;515;7;VT03208;0,151;0,23;A;40,22;62,28;9,9;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;91,2;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/2XE/DEC7E.TNNN;GADC RX;035.2/2XE/DEC7E.TNNN;n/a;finoox;203-1ATF.2Q0.1HL.RJW5-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3128_PC;5284;E;2;1;3128;Axial;3,238;2,463;3,333;2,821;3,62;2,872;3,433;2,856;3,277;2,717;3,231;2,509;21,09;2326;515;6;VT03208;0,099;0,23;B;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.2/4XE/HDC7E.TNNN;GADC RX;035.2/4XE/HDC7E.TNNN;n/a;finoox;203-1AWD.2Q0.1H3.RJWV-R23.01.0800.000;GADC RX 035.2-08_4-07-E0X-CC-E32AX-3128_PC;8342;E;4;1;3128;Axial;8,251;6,347;8,57;7,217;9,049;7,213;8,681;7,203;8,339;6,93;8,228;6,414;67,49;3939;515;8;VT03208;0,201;0,23;A;41,23;63,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;129,1;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1XE/DDC4A.TNPN;GADC RX;035.2/1XE/DDC4A.TNPN;n/a;finoox;203-1AQ2.2Q0.1HB.RJVQ-R23.01.0000.010;GADC RX 035.2-04_1-04-A0X-CC-E32AX-3128_PC;3680;A;1;1;3128;Axial;1,604;1,101;1,703;1,348;1,835;1,389;1,744;1,38;1,663;1,294;1,558;1,103;14,27;969;515;4;VT03208;0,05;0,23;C;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,7;16;16;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Powder coated;4;16;4;yes;piece;1
GADC RX 035.2/3XE/FEC4A.TNPN;GADC RX;035.2/3XE/FEC4A.TNPN;n/a;finoox;203-1AUW.2Q0.1HS.RJTX-R23.01.0000.010;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3128_PC;7071;A;3;1;3128;Axial;6,715;5,258;7,012;5,901;7,372;5,897;7,086;5,861;6,785;5,645;6,767;5,302;80,25;3048;515;7;VT03208;0,151;0,23;B;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,1;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2XN/FEA4E.TNNN;GADC RX;035.2/2XN/FEA4E.TNNN;n/a;finoox;203-1AAX.2PW.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3124_Alu;4646;E;2;1;3124;Axial;9,25;6,906;9,197;7,919;10,442;8,287;9,658;8,202;9,098;7,708;9,197;7,043;53,5;4781;1470;13;VT03207;0,413;0,93;D;56,68;78,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2XN/FDA7A.TNPN;GADC RX;035.2/2XN/FDA7A.TNPN;n/a;finoox;203-1A9A.2PW.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3124_Alu;3959;A;2;1;3124;Axial;6,758;5,177;6,923;5,911;7,562;6,056;7,217;6,009;6,889;5,737;6,764;5,335;25,31;4708;1470;14;VT03207;0,415;0,93;D;56,72;78,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XN/HDA7A.TNPN;GADC RX;035.2/3XN/HDA7A.TNPN;n/a;finoox;203-1ABG.2PW.1H3.RJWU-R23.01.0000.010;GADC RX 035.2-08_3-07-A0X-CC-E32AX-3124_Alu;5574;A;3;1;3124;Axial;12,07;8,902;12,388;10,279;13,401;10,476;12,598;10,431;12,215;9,934;11,802;9,019;50,62;6795;1470;16;VT03207;0,63;0,93;C;58,22;80,28;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;95,9;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XN/FEE4A.TNNN;GADC RX;035.2/3XN/FEE4A.TNNN;n/a;finoox;203-1ALY.2PW.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3124_Epoxy;5847;A;3;1;3124;Axial;13,264;9,467;13,567;11,077;14,902;11,754;14,094;11,533;13,371;10,791;12,734;9,536;80,25;7171;1470;15;VT03207;0,62;0,93;D;58,18;80,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1XN/DEE4E.TNNN;GADC RX;035.2/1XN/DEE4E.TNNN;n/a;finoox;203-1AGP.2PW.1HL.RJW5-R23.01.0800.000;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3124_Epoxy;3188;E;1;1;3124;Axial;3,406;2,523;3,473;2,954;3,933;3,136;3,627;3,081;3,396;2,903;3,389;2,619;17,83;2513;1470;9;VT03207;0,203;0,93;D;53,94;75,51;2,6;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.2/4XN/DDE4E.TNNN;GADC RX;035.2/4XN/DDE4E.TNNN;n/a;finoox;203-1AMZ.2PW.1HF.RJWV-R23.01.0800.000;GADC RX 035.2-04_4-04-E0X-CC-E32AX-3124_Epoxy;6527;E;4;1;3124;Axial;12,316;8,87;12,15;10,184;14,023;11,178;12,842;10,872;12,028;10,023;11,824;9,144;57,07;9113;1470;19;VT03207;0,839;0,93;E;59,23;81,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,7;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4XN/HEE4A.TNPN;GADC RX;035.2/4XN/HEE4A.TNPN;n/a;finoox;203-1AP4.2PW.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-04-A0X-CL-E32AX-3124_Epoxy;7711;A;4;1;3124;Axial;19,126;13,275;20,424;16,201;21,803;16,613;20,864;16,51;19,944;15,533;18,648;13,264;142,67;9074;1470;17;VT03207;0,84;0,93;D;59,19;81,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3XN/DDE7A.TNNN;GADC RX;035.2/3XN/DDE7A.TNNN;n/a;finoox;203-1ALC.2PW.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3124_Epoxy;4708;A;3;1;3124;Axial;7,34;5,225;7,731;6,137;8,383;6,397;7,996;6,352;7,653;6,031;7,196;5,287;25,31;7352;1470;18;VT03207;0,615;0,93;E;58,22;80,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XN/FDE7A.TNNN;GADC RX;035.2/2XN/FDE7A.TNNN;n/a;finoox;203-1AJA.2PW.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3124_Epoxy;3780;A;2;1;3124;Axial;6,647;5,092;6,839;5,817;7,455;5,976;7,114;5,928;6,788;5,682;6,653;5,244;25,31;4708;1470;14;VT03207;0,415;0,93;D;56,72;78,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XN/HEC7A.TNPN;GADC RX;035.2/2XN/HEC7A.TNPN;n/a;finoox;203-1ATJ.2PW.1JN.RJWP-R23.01.0000.010;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3124_PC;5492;A;2;1;3124;Axial;8,613;6,388;8,814;7,37;9,593;7,528;9,098;7,502;8,704;7,135;8,448;6,482;42,18;5015;1470;13;VT03207;0,407;0,93;C;56,68;78,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;77,4;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/4XN/DDC7A.TNPN;GADC RX;035.2/4XN/DDC7A.TNPN;n/a;finoox;203-1AW8.2PW.1HF.RJWU-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3124_PC;7119;A;4;1;3124;Axial;9,478;7,143;9,666;8,165;10,697;8,459;10,076;8,39;9,626;7,963;9,432;7,353;33,75;9803;1470;20;VT03207;0,82;0,93;E;59,23;81,53;7,1;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;105,3;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.2/3XN/DEC4A.TNNN;GADC RX;035.2/3XN/DEC4A.TNNN;n/a;finoox;203-1AUU.2PW.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3124_PC;6326;A;3;1;3124;Axial;9,271;6,416;9,803;7,782;10,744;8,294;10,314;8,176;9,775;7,634;8,977;6,457;53,5;7538;1470;16;VT03207;0,61;0,93;E;58,18;80,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;90,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2XN/DDC4E.TNNN;GADC RX;035.2/2XN/DDC4E.TNNN;n/a;finoox;203-1AS1.2PW.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_2-04-E0X-CC-E32AX-3124_PC;5017;E;2;1;3124;Axial;5,616;4,023;5,537;4,63;6,188;5,077;5,859;4,942;5,488;4,568;5,369;4,146;28,53;4557;1470;13;VT03207;0,419;0,93;E;56,72;78,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,9;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1WL/HDE4A.TNNN;GADC RX;035.2/1WL/HDE4A.TNNN;n/a;finoox;203-1AFQ.2PX.1H6.RJPM-R23.01.0000.000;GADC RX 035.2-08_1-04-A0W-CC-E32AX-3125_Epoxy;2972;A;1;1;3125;Axial;3,056;2,356;3,157;2,678;3,33;2,667;3,195;2,653;3,049;2,542;3,041;2,377;28,53;1242;850;5;VT03208;0,063;0,3;A;42,98;64,51;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.2/3WL/DEE7E.TNPN;GADC RX;035.2/3WL/DEE7E.TNPN;n/a;finoox;203-1AMF.2PX.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3125_Epoxy;6131;E;3;1;3125;Axial;6,563;4,904;6,718;5,661;7,433;5,856;6,89;5,832;6,651;5,514;6,498;5,006;31,64;4884;850;10;VT03208;0,185;0,3;A;47,18;69,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,4;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WL/FDC7A.TNNN;GADC RX;035.2/3WL/FDC7A.TNNN;n/a;finoox;203-1AUC.2PX.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3125_PC;6075;A;3;1;3125;Axial;7,035;5,311;7,218;6,091;7,837;6,264;7,466;6,24;7,12;5,927;6,996;5,412;37,96;4380;850;10;VT03208;0,186;0,3;A;47,22;69,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4WL/HEC7E.TNNN;GADC RX;035.2/4WL/HEC7E.TNNN;n/a;finoox;203-1AXF.2PX.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3125_PC;8941;E;4;1;3125;Axial;12,163;9,145;12,622;10,549;13,501;10,651;12,872;10,649;12,366;10,146;12,078;9,231;84,37;6176;850;11;VT03208;0,247;0,3;A;48,19;70,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;147,8;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4WL/FDC4E.TNPN;GADC RX;035.2/4WL/FDC4E.TNPN;n/a;finoox;203-1AVZ.2PX.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3125_PC;8051;E;4;1;3125;Axial;9,804;6,848;10,398;8,295;11,146;8,515;10,599;8,455;10,13;7,964;9,57;6,865;85,6;5280;850;11;VT03208;0,249;0,3;B;48,23;70,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117,5;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2XL/DEE4E.TNNN;GADC RX;035.2/2XL/DEE4E.TNNN;n/a;finoox;203-1AJT.2PZ.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3127_Epoxy;4331;E;2;1;3127;Axial;5,878;4,381;5,938;5,06;6,653;5,278;6,175;5,221;5,805;4,925;5,846;4,483;35,67;3494;930;9;VT03208;0,167;0,39;B;49,68;71,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XL/FDE7A.TNPN;GADC RX;035.2/1XL/FDE7A.TNPN;n/a;finoox;203-1AG6.2PZ.1HH.RJVU-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3127_Epoxy;3004;A;1;1;3127;Axial;2,689;1,992;2,762;2,299;3,042;2,384;2,865;2,376;2,73;2,25;2,657;2,028;12,65;1657;930;7;VT03208;0,083;0,39;B;46,98;68,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,5;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.1/41E/FDA4A.TNNN;GADC RX;035.1/41E/FDA4A.TNNN;n/a;finoox;203-1AE2.2HK.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_4-04-AE51-CC-E32AX-2909_Alu;7028;A;4;1;2909;Axial;8,11;6,013;8,319;6,936;8,901;6,963;8,414;6,965;8,058;6,615;7,984;6,045;85,6;3277;535;7;VT03192U.1;0,088;0,18;A+;25,39;47,69;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,3;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41E/FDA4E.TNNN;GADC RX;035.1/41E/FDA4E.TNNN;n/a;finoox;203-1AE3.2HK.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_4-04-EE51-CC-E32AX-2909_Alu;7619;E;4;1;2909;Axial;8,11;6,013;8,319;6,936;8,901;6,963;8,414;6,965;8,058;6,615;7,984;6,045;85,6;3277;535;7;VT03192U.1;0,088;0,18;A+;25,39;47,69;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11E/HEE7A.TNNN;GADC RX;035.1/11E/HEE7A.TNNN;n/a;finoox;203-1AHA.2HK.1HU.RJW1-R23.01.0000.000;GADC RX 035.1-08_1-07-AE51-CL-E32AX-2909_Epoxy;3348;A;1;1;2909;Axial;2,309;1,733;2,418;2,013;2,535;1,993;2,437;1,986;2,347;1,917;2,301;1,743;21,09;1000;535;4;VT03192U.1;0,021;0,18;A+;24,34;45,91;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;43,8;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GADC RX 035.1/41E/HEE7E.TNPN;GADC RX;035.1/41E/HEE7E.TNPN;n/a;finoox;203-1APP.2HK.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_4-07-EE51-CL-E32AX-2909_Epoxy;9219;E;4;1;2909;Axial;9,376;7,351;9,798;8,215;10,111;8,187;9,864;8,175;9,496;7,829;9,357;7,429;84,37;4001;535;7;VT03192U.1;0,085;0,18;A+;29,59;51,93;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41E/DDC7E.TNPN;GADC RX;035.1/41E/DDC7E.TNPN;n/a;finoox;203-1AW9.2HK.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_4-07-EE51-CC-E32AX-2909_PC;8549;E;4;1;2909;Axial;5,444;3,975;5,63;4,648;6,111;4,756;5,795;4,74;5,55;4,495;5,341;4,016;33,75;3915;535;8;VT03192U.1;0,085;0,18;A+;29,18;51,48;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21E/FEC4A.TNNN;GADC RX;035.1/21E/FEC4A.TNNN;n/a;finoox;203-1ASY.2HK.1HR.RJTN-R23.01.0000.000;GADC RX 035.1-06_2-04-AE51-CL-E32AX-2909_PC;5450;A;2;1;2909;Axial;4,213;3,279;4,383;3,667;4,557;3,65;4,41;3,635;4,21;3,503;4,2;3,314;53,5;1855;535;5;VT03192U.1;0,043;0,18;A+;25,4;47,24;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,9;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/2WN/DDA7E.TNNN;GADC RX;035.2/2WN/DDA7E.TNNN;n/a;finoox;203-1A99.2PV.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3123_Alu;3983;E;2;1;3123;Axial;4,87;3,678;4,962;4,215;5,483;4,367;5,188;4,331;4,952;4,111;4,86;3,804;16,87;4476;1340;13;VT03207;0,313;0,73;D;55,72;77,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,6;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WN/HDA7A.TNPN;GADC RX;035.2/4WN/HDA7A.TNPN;n/a;finoox;203-1ADL.2PV.1H3.RJWU-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3123_Alu;6727;A;4;1;3123;Axial;14,6;10,253;15,588;12,462;16,574;12,555;15,944;12,544;15,321;11,93;14,302;10,306;67,49;8273;1340;17;VT03207;0,641;0,73;C;58,23;80,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;123,6;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WN/HEE4E.TNPN;GADC RX;035.2/1WN/HEE4E.TNPN;n/a;finoox;203-1AGT.2PV.1HV.RJWB-R23.01.0800.010;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3123_Epoxy;4003;E;1;1;3123;Axial;4,766;3,586;4,848;4,111;5,268;4,172;4,849;4,13;4,69;3,949;4,734;3,632;35,67;2065;1340;8;VT03207;0,16;0,73;C;52,94;74,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;53,1;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.2/1WN/FDE7A.TNNN;GADC RX;035.2/1WN/FDE7A.TNNN;n/a;finoox;203-1AG6.2PV.1HK.RJW4-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3123_Epoxy;2765;A;1;1;3123;Axial;3,128;2,407;3,256;2,754;3,548;2,841;3,38;2,817;3,223;2,7;3,141;2,481;12,65;2149;1340;9;VT03207;0,159;0,73;C;52,98;74,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GADC RX 035.2/2WN/DDE7E.TNNN;GADC RX;035.2/2WN/DDE7E.TNNN;n/a;finoox;203-1AJ9.2PV.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3123_Epoxy;4024;E;2;1;3123;Axial;4,761;3,613;4,888;4,148;5,394;4,303;5,124;4,265;4,866;4,047;4,772;3,73;16,87;4476;1340;13;VT03207;0,313;0,73;D;55,72;77,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,6;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WN/HDE7E.TNPN;GADC RX;035.2/4WN/HDE7E.TNPN;n/a;finoox;203-1ANM.2PV.1H3.RJWU-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3123_Epoxy;7609;E;4;1;3123;Axial;14,413;10,184;15,359;12,315;16,386;12,44;15,745;12,423;15,122;11,81;14,116;10,209;67,49;8273;1340;17;VT03207;0,641;0,73;C;58,23;80,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;133,9;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WN/DEC7A.TNNN;GADC RX;035.2/2WN/DEC7A.TNNN;n/a;finoox;203-1ATE.2PV.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3123_PC;4745;A;2;1;3123;Axial;5,224;3,971;5,369;4,578;5,94;4,744;5,619;4,7;5,356;4,488;5,21;4,109;21,09;4859;1340;13;VT03207;0,303;0,73;D;55,68;77,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2WN/DEC7E.TNNN;GADC RX;035.2/2WN/DEC7E.TNNN;n/a;finoox;203-1ATF.2PV.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3123_PC;5243;E;2;1;3123;Axial;5,224;3,971;5,369;4,578;5,94;4,744;5,619;4,7;5,356;4,488;5,21;4,109;21,09;4859;1340;13;VT03207;0,303;0,73;D;55,68;77,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,2;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3WN/FDC4A.TNNN;GADC RX;035.2/3WN/FDC4A.TNNN;n/a;finoox;203-1AU0.2PV.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3123_PC;6060;A;3;1;3123;Axial;9,665;6,881;9,931;8,087;10,917;8,58;10,325;8,423;9,797;7,882;9,263;6,93;64,2;5826;1340;14;VT03207;0,488;0,73;D;57,22;79,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,7;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
