TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/3WN/FEC4E.TNNN;GADC RX;035.2/3WN/FEC4E.TNNN;n/a;finoox;203-1AUX.2PV.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3123_PC;7419;E;3;1;3123;Axial;11,41;8,199;11,624;9,518;12,751;10,069;12,032;9,895;11,422;9,263;10,992;8,255;80,25;6532;1340;14;VT03207;0,474;0,73;D;57,18;79,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,7;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11N/DEA4E.TNPN;GADC RX;035.1/11N/DEA4E.TNPN;n/a;finoox;203-1A8R.2HF.1HL.RJW5-R23.01.0800.010;GADC RX 035.1-04_1-04-EE11-CL-E32AX-2905_Alu;3630;E;1;1;2905;Axial;3,579;2,645;3,628;3,091;4,157;3,29;3,806;3,113;3,555;3,035;3,562;2,743;17,83;2632;1475;10;VT03192U.1;0,163;1,35;D;45,79;67,36;2,6;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;42,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.1/41N/HDA4A.TNNN;GADC RX;035.1/41N/HDA4A.TNNN;n/a;finoox;203-1AE4.2HF.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_4-04-AE11-CC-E32AX-2905_Alu;7480;A;4;1;2905;Axial;16,271;11,132;17,593;13,789;18,794;14,123;18,018;14,07;17,227;13,227;15,885;11,094;114,14;7942;1475;16;VT03192U.1;0,638;1,35;C;53,51;75,81;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;113,4;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11N/DEE7A.TNPN;GADC RX;035.1/11N/DEE7A.TNPN;n/a;finoox;203-1AH6.2HF.1H4.RJPA-R23.01.0000.010;GADC RX 035.1-04_1-07-AE11-CL-E32AX-2905_Epoxy;3227;A;1;1;2905;Axial;3,013;2,198;3,074;2,55;3,4;2,648;3,209;2,625;3,066;2,491;2,94;2,242;10,55;2837;1475;11;VT03192U.1;0,163;1,35;D;46,92;68,5;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.1/31N/DEE7A.TNNN;GADC RX;035.1/31N/DEE7A.TNNN;n/a;finoox;203-1AME.2HF.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_3-07-AE11-CL-E32AX-2905_Epoxy;6033;A;3;1;2905;Axial;8,916;6,381;9,291;7,538;10,128;7,772;9,657;7,712;9,22;7,318;8,68;6,445;31,64;8510;1475;18;VT03192U.1;0,488;1,35;D;51,17;73,27;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21N/HEE7E.TNPN;GADC RX;035.1/21N/HEE7E.TNPN;n/a;finoox;203-1AKF.2HF.1JN.RJWP-R23.01.0800.010;GADC RX 035.1-08_2-07-EE11-CL-E32AX-2905_Epoxy;5657;E;2;1;2905;Axial;9,393;6,946;9,613;8,024;10,476;8,212;9,845;8,179;9,501;7,775;9,201;7,019;42,18;5243;1475;14;VT03192U.1;0,326;1,35;B;48,49;70,33;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31N/HEE7A.TNPN;GADC RX;035.1/31N/HEE7A.TNPN;n/a;finoox;203-1AMJ.2HF.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_3-07-AE11-CL-E32AX-2905_Epoxy;7155;A;3;1;2905;Axial;14,2;10,552;14,522;12,15;15,816;12,422;14,997;12,376;14,344;11,77;13,855;10,664;63,27;7865;1475;17;VT03192U.1;0,489;1,35;B;49,99;72,09;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,8;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11N/HEC7E.TNNN;GADC RX;035.1/11N/HEC7E.TNNN;n/a;finoox;203-1ARM.2HF.1HV.RJWB-R23.01.0800.000;GADC RX 035.1-08_1-07-EE11-CL-E32AX-2905_PC;4906;E;1;1;2905;Axial;4,443;3,373;4,574;3,878;4,967;3,937;4,718;3,924;4,513;3,751;4,445;3,451;21,09;2622;1475;10;VT03192U.1;0,163;1,35;B;45,75;67,32;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/21S/FEA4A.TNPN;GADC RX;035.1/21S/FEA4A.TNPN;n/a;finoox;203-1AAW.2HJ.1HR.RJTR-R23.01.0000.010;GADC RX 035.1-06_2-04-AE41-CL-E32AX-2908_Alu;4681;A;2;1;2908;Axial;5,636;4,294;5,777;4,894;6,155;4,901;5,855;4,887;5,582;4,677;5,603;4,336;53,5;2326;695;6;VT03192U.1;0,062;0,25;A+;30,26;52,1;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,3;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/11S/DDC7A.TNNN;GADC RX;035.1/11S/DDC7A.TNNN;n/a;finoox;203-1AQE.2HJ.1HB.RJVN-R23.01.0000.000;GADC RX 035.1-04_1-07-AE41-CC-E32AX-2908_PC;3660;A;1;1;2908;Axial;1,534;1,078;1,615;1,302;1,749;1,335;1,667;1,33;1,595;1,258;1,496;1,085;8,44;1219;695;5;VT03192U.1;0,031;0,25;A;28,6;50,13;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.1/11S/DDC4E.TNPN;GADC RX;035.1/11S/DDC4E.TNPN;n/a;finoox;203-1AQ3.2HJ.1HC.RJPK-R23.01.0800.010;GADC RX 035.1-04_1-04-EE41-CC-E32AX-2908_PC;4493;E;1;1;2908;Axial;1,844;1,391;1,894;1,591;2,053;1,642;1,946;1,625;1,841;1,548;1,833;1,421;14,27;1108;695;5;VT03192U.1;0,031;0,25;A;26,64;48,17;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/11M/HEA4E.TNNN;GADC RX;035.1/11M/HEA4E.TNNN;n/a;finoox;203-1A8V.2HG.1HV.RJWB-R23.01.0800.000;GADC RX 035.1-08_1-04-EE21-CL-E32AX-2906_Alu;3894;E;1;1;2906;Axial;4,692;3,558;4,781;4,06;5,176;4,103;4,871;4,06;4,623;3,892;4,66;3,583;35,67;1982;1310;7;VT03192U.1;0,112;0,98;B;40,52;62,09;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,3;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.1/41M/HEA4E.TNPN;GADC RX;035.1/41M/HEA4E.TNPN;n/a;finoox;203-1AF7.2HG.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_4-04-EE21-CL-E32AX-2906_Alu;9043;E;4;1;2906;Axial;17,899;12,61;18,927;15,168;20,118;15,489;19,181;15,388;18,224;14,517;17,432;12,618;142,67;7929;1310;15;VT03192U.1;0,447;0,98;B;45,77;68,11;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41M/FDA7A.TNPN;GADC RX;035.1/41M/FDA7A.TNPN;n/a;finoox;203-1ADJ.2HG.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-07-AE21-CC-E32AX-2906_Alu;7247;A;4;1;2906;Axial;11,947;8,23;13,026;10,195;13,806;10,268;13,325;10,267;12,783;9,743;11,732;8,237;50,62;8318;1310;17;VT03192U.1;0,442;0,98;B;46,11;68,41;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11M/FEE4A.TNNN;GADC RX;035.1/11M/FEE4A.TNNN;n/a;finoox;203-1AGQ.2HG.1HQ.RJW5-R23.01.0000.000;GADC RX 035.1-06_1-04-AE21-CL-E32AX-2906_Epoxy;3199;A;1;1;2906;Axial;4,181;3,072;4,188;3,518;4,703;3,696;4,35;3,657;4,114;3,393;4,089;3,106;26,75;2109;1310;8;VT03192U.1;0,11;0,98;B;40,96;62,53;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.1/41M/FEE7E.TNNN;GADC RX;035.1/41M/FEE7E.TNNN;n/a;finoox;203-1APM.2HG.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-07-EE21-CL-E32AX-2906_Epoxy;8406;E;4;1;2906;Axial;13,907;9,738;14,881;11,873;15,967;12,063;15,332;12,039;14,7;11,421;13,613;9,775;63,27;9257;1310;17;VT03192U.1;0,428;0,98;B;47,72;70,06;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,3;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11M/FDE7E.TNNN;GADC RX;035.1/11M/FDE7E.TNNN;n/a;finoox;203-1AG7.2HG.1HK.RJW4-R23.01.0800.000;GADC RX 035.1-06_1-07-EE21-CC-E32AX-2906_Epoxy;3413;E;1;1;2906;Axial;3,064;2,348;3,195;2,702;3,49;2,789;3,317;2,765;3,162;2,649;3,065;2,434;12,65;2079;1310;9;VT03192U.1;0,11;0,98;B;40,86;62,39;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GADC RX 035.1/41M/FEC7A.TNPN;GADC RX;035.1/41M/FEC7A.TNPN;n/a;finoox;203-1AXC.2HG.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-07-AE21-CL-E32AX-2906_PC;8862;A;4;1;2906;Axial;13,102;9,154;14,066;11,189;15,045;11,338;14,465;11,321;13,875;10,744;12,834;9,179;63,27;9257;1310;17;VT03192U.1;0,428;0,98;B;47,72;70,06;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,1;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/41M/FDC4A.TNNN;GADC RX;035.1/41M/FDC4A.TNNN;n/a;finoox;203-1AVY.2HG.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-04-AE21-CC-E32AX-2906_PC;8128;A;4;1;2906;Axial;11,695;7,831;12,925;9,911;13,797;10,155;13,28;10,15;12,666;9,518;11,439;7,792;85,6;7400;1310;15;VT03192U.1;0,453;0,98;C;45,95;68,25;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21L/HEA4E.TNNN;GADC RX;035.1/21L/HEA4E.TNNN;n/a;finoox;203-1AAZ.2HH.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_2-04-EE31-CL-E32AX-2907_Alu;5331;E;2;1;2907;Axial;7,261;5,572;7,446;6,31;7,887;6,292;7,528;6,267;7,196;6,024;7,236;5,614;71,34;2836;930;7;VT03192U.1;0,096;0,59;A;35,33;57,17;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/11L/HDA7A.TNPN;GADC RX;035.1/11L/HDA7A.TNPN;n/a;finoox;203-1A78.2HH.1H6.RJW3-R23.01.0000.010;GADC RX 035.1-08_1-07-AE31-CC-E32AX-2907_Alu;3346;A;1;1;2907;Axial;2,895;2,251;3,018;2,54;3,216;2,589;3,09;2,575;2,951;2,454;2,89;2,294;16,87;1437;930;6;VT03192U.1;0,048;0,59;A+;32,76;54,29;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/31L/FDA7E.TNPN;GADC RX;035.1/31L/FDA7E.TNPN;n/a;finoox;203-1ABF.2HH.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-07-EE31-CC-E32AX-2907_Alu;6479;E;3;1;2907;Axial;7,672;5,781;7,867;6,641;8,637;6,827;8,142;6,802;7,765;6,457;7,619;5,89;37,96;4472;930;11;VT03192U.1;0,145;0,59;A;37,46;59,51;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21L/HEE4E.TNNN;GADC RX;035.1/21L/HEE4E.TNNN;n/a;finoox;203-1AJX.2HH.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_2-04-EE31-CL-E32AX-2907_Epoxy;5543;E;2;1;2907;Axial;7,188;5,52;7,387;6,249;7,819;6,236;7,466;6,209;7,125;5,969;7,163;5,565;71,34;2836;930;7;VT03192U.1;0,096;0,59;A;35,33;57,17;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/31L/HEE4E.TNPN;GADC RX;035.1/31L/HEE4E.TNPN;n/a;finoox;203-1AM1.2HH.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_3-04-EE31-CL-E32AX-2907_Epoxy;8104;E;3;1;2907;Axial;10,834;8,346;11,144;9,419;11,771;9,405;11,258;9,36;10,762;9,002;10,799;8,423;107;4254;930;9;VT03192U.1;0,144;0,59;A;36,83;58,93;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,7;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11L/HDE7E.TNPN;GADC RX;035.1/11L/HDE7E.TNPN;n/a;finoox;203-1AG9.2HH.1H6.RJW3-R23.01.0800.010;GADC RX 035.1-08_1-07-EE31-CC-E32AX-2907_Epoxy;3928;E;1;1;2907;Axial;2,861;2,225;2,984;2,509;3,178;2,558;3,057;2,543;2,919;2,425;2,856;2,267;16,87;1437;930;6;VT03192U.1;0,048;0,59;A+;32,76;54,29;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/11L/HEE7E.TNNN;GADC RX;035.1/11L/HEE7E.TNNN;n/a;finoox;203-1AHB.2HH.1H2.RJW5-R23.01.0800.000;GADC RX 035.1-08_1-07-EE31-CL-E32AX-2907_Epoxy;3976;E;1;1;2907;Axial;3,247;2,491;3,366;2,845;3,599;2,872;3,441;2,862;3,295;2,743;3,245;2,537;21,09;1582;930;6;VT03192U.1;0,049;0,59;A+;34,21;55,78;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,7;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.2/3WE/FDA4E.TNPN;GADC RX;035.2/3WE/FDA4E.TNPN;n/a;finoox;203-1ABZ.2PY.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3126_Alu;5802;E;3;1;3126;Axial;7,291;5,519;7,426;6,283;8,003;6,325;7,543;6,311;7,188;6,01;7,245;5,563;64,2;3082;585;7;VT03208;0,145;0,22;A;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WE/FEA4A.TNPN;GADC RX;035.2/3WE/FEA4A.TNPN;n/a;finoox;203-1AD0.2PY.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3126_Alu;5979;A;3;1;3126;Axial;8,421;6,429;8,619;7,313;9,188;7,323;8,744;7,306;8,338;6,99;8,373;6,493;80,25;3466;585;7;VT03208;0,144;0,22;A;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,5;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WE/FEA4A.TNNN;GADC RX;035.2/3WE/FEA4A.TNNN;n/a;finoox;203-1AD0.2PY.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3126_Alu;5738;A;3;1;3126;Axial;8,421;6,429;8,619;7,313;9,188;7,323;8,744;7,306;8,338;6,99;8,373;6,493;80,25;3466;585;7;VT03208;0,144;0,22;A;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,5;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WE/FEA7A.TNNN;GADC RX;035.2/2WE/FEA7A.TNNN;n/a;finoox;203-1AAC.2PY.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3126_Alu;3996;A;2;1;3126;Axial;4,882;3,792;5,079;4,275;5,406;4,341;5,196;4,315;4,965;4,146;4,872;3,856;31,64;2543;585;7;VT03208;0,095;0,22;A;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/2WE/HDA7E.TNPN;GADC RX;035.2/2WE/HDA7E.TNPN;n/a;finoox;203-1A9D.2PY.1H7.RJW9-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3126_Alu;4717;E;2;1;3126;Axial;4,867;3,682;5,037;4,234;5,378;4,248;5,127;4,245;4,927;4,059;4,851;3,715;33,75;2233;585;7;VT03208;0,096;0,22;A;38,72;60,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/3WE/FDA7A.TNNN;GADC RX;035.2/3WE/FDA7A.TNNN;n/a;finoox;203-1ABE.2PY.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3126_Alu;4996;A;3;1;3126;Axial;6,446;4,967;6,672;5,649;7,183;5,743;6,841;5,713;6,539;5,46;6,435;5,056;37,96;3483;585;8;VT03208;0,144;0,22;A;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WE/FEE4E.TNPN;GADC RX;035.2/2WE/FEE4E.TNPN;n/a;finoox;203-1AJV.2PY.1HR.RJTN-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3126_Epoxy;4894;E;2;1;3126;Axial;5,553;4,233;5,696;4,82;6,063;4,828;5,775;4,809;5,505;4,608;5,521;4,275;53,5;2311;585;6;VT03208;0,096;0,22;A;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/2WE/FDE4E.TNPN;GADC RX;035.2/2WE/FDE4E.TNPN;n/a;finoox;203-1AHT.2PY.1H8.RJW8-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3126_Epoxy;4540;E;2;1;3126;Axial;4,802;3,625;4,896;4,137;5,273;4,165;4,974;4,155;4,739;3,96;4,771;3,659;42,8;2054;585;6;VT03208;0,096;0,22;A;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/2WE/FDE7E.TNNN;GADC RX;035.2/2WE/FDE7E.TNNN;n/a;finoox;203-1AJB.2PY.1H8.RJW8-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3126_Epoxy;4274;E;2;1;3126;Axial;4,244;3,267;4,397;3,716;4,729;3,779;4,519;3,758;4,309;3,586;4,236;3,325;25,31;2322;585;7;VT03208;0,096;0,22;A;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/2WE/DDC7A.TNPN;GADC RX;035.2/2WE/DDC7A.TNPN;n/a;finoox;203-1ASC.2PY.1HC.RJP9-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3126_PC;4799;A;2;1;3126;Axial;3,078;2,184;3,225;2,615;3,493;2,684;3,329;2,672;3,187;2,529;3,001;2,2;16,87;2418;585;7;VT03208;0,095;0,22;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/2WE/DDC7A.TNNN;GADC RX;035.2/2WE/DDC7A.TNNN;n/a;finoox;203-1ASC.2PY.1HC.RJP9-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3126_PC;4558;A;2;1;3126;Axial;3,078;2,184;3,225;2,615;3,493;2,684;3,329;2,672;3,187;2,529;3,001;2,2;16,87;2418;585;7;VT03208;0,095;0,22;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/3WE/DDC7E.TNNN;GADC RX;035.2/3WE/DDC7E.TNNN;n/a;finoox;203-1AUB.2PY.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3126_PC;6313;E;3;1;3126;Axial;4,723;3,548;4,842;4,087;5,333;4,217;4,961;4,199;4,787;3,978;4,698;3,623;25,31;3626;585;9;VT03208;0,143;0,22;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,8;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4WE/FEC7E.TNNN;GADC RX;035.2/4WE/FEC7E.TNNN;n/a;finoox;203-1AXD.2PY.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3126_PC;8424;E;4;1;3126;Axial;9,072;6,783;9,372;7,831;10,059;7,931;9,585;7,925;9,191;7,545;8,997;6,843;63,27;5087;585;9;VT03208;0,19;0,22;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,6;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2WE/FEC4A.TNNN;GADC RX;035.2/2WE/FEC4A.TNNN;n/a;finoox;203-1ASY.2PY.1HR.RJTN-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3126_PC;5019;A;2;1;3126;Axial;4,992;3,804;5,112;4,334;5,45;4,34;5,187;4,321;4,945;4,143;4,963;3,841;53,5;2311;585;6;VT03208;0,096;0,22;A;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/2WE/DEC4A.TNPN;GADC RX;035.2/2WE/DEC4A.TNPN;n/a;finoox;203-1ASW.2PY.1HL.RJW5-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3126_PC;5042;A;2;1;3126;Axial;4,156;3,003;4,19;3,469;4,62;3,614;4,315;3,572;4,103;3,354;4,014;3,035;35,67;2442;585;6;VT03208;0,095;0,22;B;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,6;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.2/1XE/HDA7E.TNNN;GADC RX;035.2/1XE/HDA7E.TNNN;n/a;finoox;203-1A79.2Q0.1H5.RJVY-R23.01.0800.000;GADC RX 035.2-08_1-07-E0X-CC-E32AX-3128_Alu;3413;E;1;1;3128;Axial;2,205;1,681;2,3;1,929;2,427;1,927;2,329;1,924;2,236;1,85;2,2;1,7;16,87;985;515;4;VT03208;0,05;0,23;A;35,98;57,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.2/2XE/FEA7A.TNPN;GADC RX;035.2/2XE/FEA7A.TNPN;n/a;finoox;203-1AAC.2Q0.1HQ.RJW2-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3128_Alu;4253;A;2;1;3128;Axial;4,382;3,155;4,602;3,741;4,89;3,768;4,674;3,772;4,499;3,587;4,315;3,169;31,64;2253;515;6;VT03208;0,1;0,23;A;38,68;60,52;6,4;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/2XE/DEA7E.TNPN;GADC RX;035.2/2XE/DEA7E.TNPN;n/a;finoox;203-1AAB.2Q0.1HL.RJW5-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3128_Alu;4501;E;2;1;3128;Axial;3,481;2,648;3,584;3,033;3,893;3,088;3,691;3,071;3,524;2,921;3,474;2,698;21,09;2326;515;6;VT03208;0,099;0,23;A;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/3XE/DDE4A.TNNN;GADC RX;035.2/3XE/DDE4A.TNNN;n/a;finoox;203-1AKU.2Q0.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_3-04-A0X-CC-E32AX-3128_Epoxy;4793;A;3;1;3128;Axial;5,662;4,154;5,711;4,766;6,31;4,945;5,871;4,913;5,569;4,601;5,556;4,227;42,8;2908;515;7;VT03208;0,151;0,23;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,4;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3XE/HEE4E.TNPN;GADC RX;035.2/3XE/HEE4E.TNPN;n/a;finoox;203-1AM1.2Q0.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_3-04-E0X-CL-E32AX-3128_Epoxy;7318;E;3;1;3128;Axial;7,799;5,916;8,077;6,754;8,403;6,653;8,051;6,656;7,752;6,389;7,762;5,93;107;2870;515;6;VT03208;0,151;0,23;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;114,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/4XE/HEE4E.TNPN;GADC RX;035.2/4XE/HEE4E.TNPN;n/a;finoox;203-1AP5.2Q0.1JK.SJ4L-R23.01.0800.010;GADC RX 035.2-08_4-04-E0X-CL-E32AX-3128_Epoxy;8570;E;4;1;3128;Axial;10,516;8,149;10,891;9,15;11,254;8,991;10,853;8,993;10,433;8,666;10,472;8,185;142,67;3827;515;7;VT03208;0,202;0,23;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,6;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3XE/HDE7E.TNPN;GADC RX;035.2/3XE/HDE7E.TNPN;n/a;finoox;203-1ALH.2Q0.1H1.RJTS-R23.01.0800.010;GADC RX 035.2-08_3-07-E0X-CC-E32AX-3128_Epoxy;6283;E;3;1;3128;Axial;6,486;4,857;6,75;5,609;7,158;5,611;6,836;5,615;6,582;5,367;6,437;4,882;50,62;2954;515;7;VT03208;0,151;0,23;A;40,22;62,28;9,9;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;99,3;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/2XE/DDC7A.TNNN;GADC RX;035.2/2XE/DDC7A.TNNN;n/a;finoox;203-1ASC.2Q0.1HC.RJP9-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3128_PC;4558;A;2;1;3128;Axial;2,867;2,061;2,977;2,438;3,226;2,498;3,068;2,488;2,938;2,357;2,8;2,079;16,87;2137;515;6;VT03208;0,1;0,23;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/3XE/FDC7A.TNNN;GADC RX;035.2/3XE/FDC7A.TNNN;n/a;finoox;203-1AUC.2Q0.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3128_PC;6075;A;3;1;3128;Axial;5,483;4,26;5,696;4,802;6,071;4,877;5,834;4,847;5,573;4,659;5,472;4,335;37,96;3075;515;7;VT03208;0,15;0,23;A;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3XE/FDC7E.TNNN;GADC RX;035.2/3XE/FDC7E.TNNN;n/a;finoox;203-1AUD.2Q0.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3128_PC;6626;E;3;1;3128;Axial;5,483;4,26;5,696;4,802;6,071;4,877;5,834;4,847;5,573;4,659;5,472;4,335;37,96;3075;515;7;VT03208;0,15;0,23;A;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,2;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2XE/FEC4A.TNPN;GADC RX;035.2/2XE/FEC4A.TNPN;n/a;finoox;203-1ASY.2Q0.1HR.RJTN-R23.01.0000.010;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3128_PC;5260;A;2;1;3128;Axial;4,475;3,498;4,673;3,93;4,913;3,928;4,722;3,904;4,52;3,76;4,495;3,526;53,5;2032;515;5;VT03208;0,1;0,23;B;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/2XN/DEE4E.TNNN;GADC RX;035.2/2XN/DEE4E.TNNN;n/a;finoox;203-1AJT.2PW.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3124_Epoxy;4298;E;2;1;3124;Axial;7,196;5,221;7,146;6,013;8,234;6,528;7,519;6,369;7,048;5,91;6,986;5,386;35,67;5025;1470;13;VT03207;0,406;0,93;D;56,68;78,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3XN/DDE4A.TNPN;GADC RX;035.2/3XN/DDE4A.TNPN;n/a;finoox;203-1AKU.2PW.1HF.RJWV-R23.01.0000.010;GADC RX 035.2-04_3-04-A0X-CC-E32AX-3124_Epoxy;5121;A;3;1;3124;Axial;8,978;6,674;9,145;7,807;10,466;8,314;9,651;8,225;8,969;7,73;8,938;6,941;42,8;6835;1470;16;VT03207;0,629;0,93;E;58,22;80,28;5,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;82,9;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/2XN/HEE4E.TNNN;GADC RX;035.2/2XN/HEE4E.TNNN;n/a;finoox;203-1AJX.2PW.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_2-04-E0X-CL-E32AX-3124_Epoxy;5171;E;2;1;3124;Axial;10,159;7,77;10,446;8,759;11,219;8,979;10,687;8,801;10,101;8,506;10,105;7,906;71,34;4537;1470;12;VT03207;0,42;0,93;D;56,68;78,52;8,9;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;88,1;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4XN/FEE7E.TNPN;GADC RX;035.2/4XN/FEE7E.TNPN;n/a;finoox;203-1APM.2PW.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3124_Epoxy;7681;E;4;1;3124;Axial;14,695;10,158;15,935;12,537;16,974;12,671;16,359;12,662;15,688;12,011;14,416;10,164;63,27;10324;1470;19;VT03207;0,805;0,93;D;59,19;81,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;138,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XN/FEE7A.TNPN;GADC RX;035.2/1XN/FEE7A.TNPN;n/a;finoox;203-1AH8.2PW.1HQ.RJW2-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3124_Epoxy;3186;A;1;1;3124;Axial;3,882;2,904;3,961;3,331;4,369;3,437;4,119;3,425;3,93;3,252;3,834;2,966;15,82;2581;1470;10;VT03207;0,201;0,93;C;53,94;75,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;43,9;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/3XN/FDC7A.TNNN;GADC RX;035.2/3XN/FDC7A.TNNN;n/a;finoox;203-1AUC.2PW.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3124_PC;6032;A;3;1;3124;Axial;9,394;6,801;9,735;7,867;10,533;8,142;10,037;8,092;9,617;7,697;9,135;6,866;37,96;7062;1470;17;VT03207;0,623;0,93;D;58,22;80,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2XN/DEC7A.TNPN;GADC RX;035.2/2XN/DEC7A.TNPN;n/a;finoox;203-1ATE.2PW.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3124_PC;4986;A;2;1;3124;Axial;5,491;4,175;5,641;4,791;6,213;4,961;5,907;4,918;5,611;4,669;5,503;4,308;21,09;5321;1470;14;VT03207;0,397;0,93;D;56,68;78,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3XN/DEC4E.TNNN;GADC RX;035.2/3XN/DEC4E.TNNN;n/a;finoox;203-1AUV.2PW.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3124_PC;6876;E;3;1;3124;Axial;9,271;6,416;9,803;7,782;10,744;8,294;10,314;8,176;9,775;7,634;8,977;6,457;53,5;7538;1470;16;VT03207;0,61;0,93;E;58,18;80,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1XN/DEC4E.TNPN;GADC RX;035.2/1XN/DEC4E.TNPN;n/a;finoox;203-1AQZ.2PW.1HL.RJW5-R23.01.0800.010;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3124_PC;4411;E;1;1;3124;Axial;3,108;2,302;3,16;2,694;3,599;2,847;3,308;2,819;3,092;2,638;3,092;2,387;17,83;2513;1470;9;VT03207;0,203;0,93;E;53,94;75,51;2,6;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.2/1XN/FEC4E.TNPN;GADC RX;035.2/1XN/FEC4E.TNPN;n/a;finoox;203-1AR1.2PW.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3124_PC;4715;E;1;1;3124;Axial;4,103;2,954;4,101;3,409;4,597;3,621;4,257;3,56;4,024;3,288;3,935;2,993;26,75;2390;1470;9;VT03207;0,207;0,93;D;53,94;75,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.2/4WL/FDA4E.TNPN;GADC RX;035.2/4WL/FDA4E.TNPN;n/a;finoox;203-1AE3.2PX.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3125_Alu;6950;E;4;1;3125;Axial;11,016;7,695;11,683;9,32;12,524;9,567;11,909;9,5;11,382;8,948;10,753;7,714;85,6;5280;850;11;VT03208;0,249;0,3;B;48,23;70,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WL/DEA4A.TNPN;GADC RX;035.2/1WL/DEA4A.TNPN;n/a;finoox;203-1A8Q.2PX.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3125_Alu;2979;A;1;1;3125;Axial;2,762;2,026;2,782;2,333;3,123;2,45;2,884;2,429;2,724;2,244;2,709;2,053;17,83;1534;850;6;VT03208;0,062;0,3;B;42,94;64,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/3WL/DDA7E.TNNN;GADC RX;035.2/3WL/DDA7E.TNNN;n/a;finoox;203-1ABD.2PX.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3125_Alu;5235;E;3;1;3125;Axial;5,867;4,317;5,984;4,996;6,635;5,205;6,15;5,166;5,946;4,884;5,72;4,397;25,31;4542;850;11;VT03208;0,185;0,3;B;47,22;69,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,6;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WL/HDE4E.TNNN;GADC RX;035.2/3WL/HDE4E.TNNN;n/a;finoox;203-1AKZ.2PX.1H3.RJWV-R23.01.0800.000;GADC RX 035.2-08_3-04-E0W-CC-E32AX-3125_Epoxy;6293;E;3;1;3125;Axial;9,293;7,079;9,491;8,066;10,135;8,077;9,626;8,042;9,19;7,695;9,239;7,149;85,6;3725;850;9;VT03208;0,188;0,3;A;47,22;69,28;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;101,2;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4WL/DDE7A.TNPN;GADC RX;035.2/4WL/DDE7A.TNPN;n/a;finoox;203-1ANG.2PX.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3125_Epoxy;6047;A;4;1;3125;Axial;7,381;5,158;7,884;6,293;8,52;6,452;8,159;6,429;7,805;6,084;7,223;5,179;33,75;6056;850;13;VT03208;0,247;0,3;B;48,23;70,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WL/FEE7A.TNNN;GADC RX;035.2/2WL/FEE7A.TNNN;n/a;finoox;203-1AKC.2PX.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3125_Epoxy;4071;A;2;1;3125;Axial;5,641;4,313;5,823;4,94;6,308;5,025;5,947;5;5,72;4,791;5,63;4,39;31,64;3170;850;8;VT03208;0,123;0,3;A;45,68;67,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3WL/FDE7E.TNNN;GADC RX;035.2/3WL/FDE7E.TNNN;n/a;finoox;203-1ALF.2PX.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3125_Epoxy;5642;E;3;1;3125;Axial;7,46;5,638;7,659;6,478;8,297;6,646;7,92;6,618;7,552;6,288;7,433;5,747;37,96;4380;850;10;VT03208;0,186;0,3;A;47,22;69,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WL/FDC7E.TNNN;GADC RX;035.2/2WL/FDC7E.TNNN;n/a;finoox;203-1ASF.2PX.1H8.RJW8-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3125_PC;5237;E;2;1;3125;Axial;4,684;3,53;4,81;4,067;5,213;4,169;4,975;4,154;4,744;3,945;4,659;3,596;25,31;2920;850;9;VT03208;0,124;0,3;A;45,72;67,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/1WL/FDC4E.TNNN;GADC RX;035.2/1WL/FDC4E.TNNN;n/a;finoox;203-1AQ5.2PX.1HH.RJVX-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3125_PC;4169;E;1;1;3125;Axial;2,562;1,866;2,604;2,157;2,849;2,229;2,659;2,213;2,52;2,079;2,5;1,879;21,4;1320;850;5;VT03208;0,062;0,3;B;42,98;64,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.2/1WL/DDC4A.TNNN;GADC RX;035.2/1WL/DDC4A.TNNN;n/a;finoox;203-1AQ2.2PX.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3125_PC;3615;A;1;1;3125;Axial;2,135;1,583;2,153;1,833;2,421;1,91;2,241;1,895;2,107;1,783;2,122;1,618;14,27;1403;850;6;VT03208;0,062;0,3;C;42,98;64,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;35,5;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/1WL/DDC4E.TNPN;GADC RX;035.2/1WL/DDC4E.TNPN;n/a;finoox;203-1AQ3.2PX.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3125_PC;4268;E;1;1;3125;Axial;2,135;1,583;2,153;1,833;2,421;1,91;2,241;1,895;2,107;1,783;2,122;1,618;14,27;1403;850;6;VT03208;0,062;0,3;C;42,98;64,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/1XL/DEA4E.TNNN;GADC RX;035.2/1XL/DEA4E.TNNN;n/a;finoox;203-1A8R.2PZ.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3127_Alu;3148;E;1;1;3127;Axial;2,999;2,153;2,997;2,492;3,37;2,653;3,116;2,607;2,942;2,404;2,877;2,193;17,83;1747;930;6;VT03208;0,083;0,39;B;46,94;68,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/2XL/FDA7A.TNPN;GADC RX;035.2/2XL/FDA7A.TNPN;n/a;finoox;203-1A9A.2PZ.1H8.RJW6-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3127_Alu;3955;A;2;1;3127;Axial;5,484;4,081;5,616;4,714;6,18;4,856;5,827;4,837;5,556;4,585;5,409;4,155;25,31;3315;930;10;VT03208;0,167;0,39;B;49,72;71,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,6;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4XL/HEA7A.TNNN;GADC RX;035.2/4XL/HEA7A.TNNN;n/a;finoox;203-1AEN.2PZ.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3127_Alu;7053;A;4;1;3127;Axial;14,365;10,575;14,869;12,325;15,997;12,513;15,221;12,497;14,614;11,879;14,135;10,676;84,37;7017;930;13;VT03208;0,333;0,39;A;52,19;74,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;135,6;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XL/FEE4A.TNPN;GADC RX;035.2/3XL/FEE4A.TNPN;n/a;finoox;203-1ALY.2PZ.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3127_Epoxy;6130;A;3;1;3127;Axial;10,789;7,924;10,885;9,084;11,967;9,403;11,138;9,326;10,607;8,764;10,488;8,001;80,25;4998;930;11;VT03208;0,25;0,39;B;51,18;73,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,5;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1XL/FEE7E.TNNN;GADC RX;035.2/1XL/FEE7E.TNNN;n/a;finoox;203-1AH9.2PZ.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3127_Epoxy;3499;E;1;1;3127;Axial;3,054;2,349;3,174;2,684;3,439;2,757;3,282;2,736;3,124;2,592;3,049;2,407;15,82;1801;930;7;VT03208;0,083;0,39;A;46,94;68,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,4;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/21E/DEA4E.TNNN;GADC RX;035.1/21E/DEA4E.TNNN;n/a;finoox;203-1AAV.2HK.1HL.RJW5-R23.01.0800.000;GADC RX 035.1-04_2-04-EE51-CL-E32AX-2909_Alu;4699;E;2;1;2909;Axial;4,068;3,014;4,123;3,447;4,517;3,539;4,164;3,528;3,997;3,319;3,996;3,046;35,67;1968;535;5;VT03192U.1;0,043;0,18;A+;26,75;48,59;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.1/31E/DDA4A.TNNN;GADC RX;035.1/31E/DDA4A.TNNN;n/a;finoox;203-1ABW.2HK.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_3-04-AE51-CC-E32AX-2909_Alu;5389;A;3;1;2909;Axial;5,404;4,001;5,464;4,585;6,025;4,72;5,617;4,679;5,325;4,414;5,314;4,05;42,8;2653;535;6;VT03192U.1;0,065;0,18;A+;25,85;47,91;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41E/DEA7E.TNNN;GADC RX;035.1/41E/DEA7E.TNNN;n/a;finoox;203-1AEK.2HK.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_4-07-EE51-CL-E32AX-2909_Alu;7589;E;4;1;2909;Axial;6,679;4,96;6,897;5,742;7,475;5,847;7,079;5,838;6,779;5,544;6,607;5,016;42,18;4252;535;8;VT03192U.1;0,084;0,18;A+;30,52;52,86;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11E/FEA7E.TNPN;GADC RX;035.1/11E/FEA7E.TNPN;n/a;finoox;203-1A89.2HK.1HD.RJVZ-R23.01.0800.010;GADC RX 035.1-06_1-07-EE51-CL-E32AX-2909_Alu;3914;E;1;1;2909;Axial;2,073;1,595;2,157;1,807;2,279;1,817;2,189;1,812;2,098;1,741;2,064;1,613;15,82;1031;535;4;VT03192U.1;0,021;0,18;A+;24,88;46,45;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,6;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;14;6;yes;piece;1
GADC RX 035.1/21E/FDA7A.TNPN;GADC RX;035.1/21E/FDA7A.TNPN;n/a;finoox;203-1A9A.2HK.1H8.RJW8-R23.01.0000.010;GADC RX 035.1-06_2-07-AE51-CC-E32AX-2909_Alu;4386;A;2;1;2909;Axial;3,681;2,871;3,844;3,223;4,062;3,27;3,916;3,256;3,752;3,128;3,673;2,922;25,31;1877;535;5;VT03192U.1;0,043;0,18;A+;25,71;47,51;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/11E/FDE4E.TNPN;GADC RX;035.1/11E/FDE4E.TNPN;n/a;finoox;203-1AFP.2HK.1HH.RJPG-R23.01.0800.010;GADC RX 035.1-06_1-04-EE51-CC-E32AX-2909_Epoxy;3653;E;1;1;2909;Axial;2,023;1,558;2,094;1,755;2,201;1,755;2,115;1,744;2,017;1,679;2,018;1,568;21,4;819;535;3;VT03192U.1;0,022;0,18;A+;20,14;41,67;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.1/31E/HEE4E.TNPN;GADC RX;035.1/31E/HEE4E.TNPN;n/a;finoox;203-1AM1.2HK.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_3-04-EE51-CL-E32AX-2909_Epoxy;8012;E;3;1;2909;Axial;7,238;5,554;7,51;6,296;7,768;6,163;7,475;6,173;7,187;5,948;7,207;5,577;107;2615;535;6;VT03192U.1;0,065;0,18;A+;25,49;47,59;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/11E/HEE7E.TNNN;GADC RX;035.1/11E/HEE7E.TNNN;n/a;finoox;203-1AHB.2HK.1HU.RJW1-R23.01.0800.000;GADC RX 035.1-08_1-07-EE51-CL-E32AX-2909_Epoxy;3961;E;1;1;2909;Axial;2,309;1,733;2,418;2,013;2,535;1,993;2,437;1,986;2,347;1,917;2,301;1,743;21,09;1000;535;4;VT03192U.1;0,021;0,18;A+;24,34;45,91;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GADC RX 035.1/21E/FEE7A.TNNN;GADC RX;035.1/21E/FEE7A.TNNN;n/a;finoox;203-1AKC.2HK.1HQ.RJW2-R23.01.0000.000;GADC RX 035.1-06_2-07-AE51-CL-E32AX-2909_Epoxy;4516;A;2;1;2909;Axial;4,089;2,997;4,282;3,516;4,548;3,527;4,343;3,534;4,18;3,365;4,044;3,007;31,64;2062;535;5;VT03192U.1;0,042;0,18;A+;27,62;49,46;6,4;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/21E/HDE7A.TNNN;GADC RX;035.1/21E/HDE7A.TNNN;n/a;finoox;203-1AJC.2HK.1H7.RJW9-R23.01.0000.000;GADC RX 035.1-08_2-07-AE51-CC-E32AX-2909_Epoxy;4420;A;2;1;2909;Axial;4,106;3,176;4,276;3,596;4,49;3,588;4,327;3,577;4,154;3,447;4,096;3,212;33,75;1802;535;5;VT03192U.1;0,043;0,18;A+;24,76;46,56;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,4;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.1/11E/DEC7E.TNNN;GADC RX;035.1/11E/DEC7E.TNNN;n/a;finoox;203-1ARH.2HK.1HA.RJVP-R23.01.0800.000;GADC RX 035.1-04_1-07-EE51-CL-E32AX-2909_PC;4207;E;1;1;2909;Axial;1,493;1,037;1,593;1,268;1,695;1,28;1,624;1,281;1,561;1,213;1,461;1,04;10,55;1063;535;4;VT03192U.1;0,021;0,18;A+;25,27;46,84;2,1;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;40,8;16;16;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;20;4;yes;piece;1
GADC RX 035.1/21E/DEC7E.TNNN;GADC RX;035.1/21E/DEC7E.TNNN;n/a;finoox;203-1ATF.2HK.1HL.RJW5-R23.01.0800.000;GADC RX 035.1-04_2-07-EE51-CL-E32AX-2909_PC;5713;E;2;1;2909;Axial;3,049;2,335;3,149;2,66;3,396;2,703;3,237;2,692;3,089;2,583;3,042;2,379;21,09;2126;535;6;VT03192U.1;0,042;0,18;A+;28,01;49,85;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.1/21E/FDC7A.TNNN;GADC RX;035.1/21E/FDC7A.TNNN;n/a;finoox;203-1ASE.2HK.1H8.RJW8-R23.01.0000.000;GADC RX 035.1-06_2-07-AE51-CC-E32AX-2909_PC;5165;A;2;1;2909;Axial;3,423;2,67;3,575;2,998;3,777;3,042;3,642;3,028;3,489;2,909;3,415;2,718;25,31;1877;535;5;VT03192U.1;0,043;0,18;A+;25,71;47,51;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;6;6;yes;piece;1
