TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/31E/FDC7E.TNNN;GADC RX;035.1/31E/FDC7E.TNNN;n/a;finoox;203-1AUD.2HK.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-07-EE51-CC-E32AX-2909_PC;7319;E;3;1;2909;Axial;5,138;4,011;5,363;4,5;5,667;4,565;5,464;4,544;5,235;4,367;5,126;4,084;37,96;2815;535;7;VT03192U.1;0,064;0,18;A+;27,22;49,27;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11E/FDC4E.TNNN;GADC RX;035.1/11E/FDC4E.TNNN;n/a;finoox;203-1AQ5.2HK.1HH.RJPG-R23.01.0800.000;GADC RX 035.1-06_1-04-EE51-CC-E32AX-2909_PC;4394;E;1;1;2909;Axial;1,795;1,395;1,877;1,577;1,975;1,576;1,898;1,566;1,809;1,507;1,806;1,409;21,4;819;535;3;VT03192U.1;0,022;0,18;A+;20,14;41,67;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.1/31E/FDC4E.TNNN;GADC RX;035.1/31E/FDC4E.TNNN;n/a;finoox;203-1AU1.2HK.1H9.RJS2-R23.01.0800.000;GADC RX 035.1-06_3-04-EE51-CC-E32AX-2909_PC;7346;E;3;1;2909;Axial;5,468;4,228;5,646;4,748;5,936;4,747;5,702;4,717;5,439;4,542;5,456;4,265;64,2;2458;535;6;VT03192U.1;0,066;0,18;A+;24,38;46,44;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11E/HEC4E.TNPN;GADC RX;035.1/11E/HEC4E.TNPN;n/a;finoox;203-1AR3.2HK.1HU.RJW1-R23.01.0800.010;GADC RX 035.1-08_1-04-EE51-CL-E32AX-2909_PC;5177;E;1;1;2909;Axial;2,134;1,595;2,228;1,846;2,308;1,809;2,216;1,813;2,134;1,742;2,122;1,596;35,67;872;535;3;VT03192U.1;0,022;0,18;A+;21,25;42,82;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,6;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;20;8;yes;piece;1
GADC RX 035.2/1WN/FEA4A.TNNN;GADC RX;035.2/1WN/FEA4A.TNNN;n/a;finoox;203-1A8S.2PV.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3123_Alu;2912;A;1;1;3123;Axial;4,313;3,167;4,352;3,632;4,87;3,837;4,512;3,788;4,267;3,509;4,217;3,199;26,75;2177;1340;8;VT03207;0,158;0,73;C;52,94;74,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.2/2WN/DEE4A.TNNN;GADC RX;035.2/2WN/DEE4A.TNNN;n/a;finoox;203-1AJS.2PV.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3123_Epoxy;3801;A;2;1;3123;Axial;6,857;5,004;6,83;5,766;7,826;6,198;7,162;6,103;6,717;5,648;6,702;5,138;35,67;4581;1340;12;VT03207;0,31;0,73;D;55,68;77,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WN/FDE7A.TNNN;GADC RX;035.2/4WN/FDE7A.TNNN;n/a;finoox;203-1ANJ.2PV.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3123_Epoxy;6167;A;4;1;3123;Axial;11,985;8,244;13,072;10,223;13,872;10,308;13,384;10,306;12,837;9,776;11,767;8,242;50,62;8598;1340;18;VT03207;0,634;0,73;C;58,23;80,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;113,5;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WN/DDE7E.TNPN;GADC RX;035.2/4WN/DDE7E.TNPN;n/a;finoox;203-1ANH.2PV.1HF.RJWV-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3123_Epoxy;6712;E;4;1;3123;Axial;9,533;7,25;9,778;8,309;10,8;8,619;10,215;8,543;9,741;8,108;9,556;7,486;33,75;8953;1340;19;VT03207;0,626;0,73;D;58,23;80,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.2/4WN/DEE7A.TNNN;GADC RX;035.2/4WN/DEE7A.TNNN;n/a;finoox;203-1APJ.2PV.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3123_Epoxy;6239;A;4;1;3123;Axial;11,031;8,4;11,338;9,667;12,565;10,054;11,886;9,954;11,319;9,514;11,016;8,698;42,18;9718;1340;18;VT03207;0,607;0,73;D;58,19;80,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;117,7;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.2/1WN/DEC7E.TNPN;GADC RX;035.2/1WN/DEC7E.TNPN;n/a;finoox;203-1ARH.2PV.1H4.RJPA-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3123_PC;4393;E;1;1;3123;Axial;2,632;1,939;2,679;2,206;2,977;2,33;2,802;2,317;2,671;2,192;2,581;1,978;10,55;2429;1340;9;VT03207;0,152;0,73;D;52,94;74,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/3WN/DEC7E.TNNN;GADC RX;035.2/3WN/DEC7E.TNNN;n/a;finoox;203-1AVD.2PV.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3123_PC;6851;E;3;1;3123;Axial;7,828;5,654;8,084;6,632;8,868;6,865;8,267;6,809;8,04;6,456;7,604;5,731;31,64;7288;1340;16;VT03207;0,455;0,73;D;57,18;79,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,4;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2WN/FDC7A.TNNN;GADC RX;035.2/2WN/FDC7A.TNNN;n/a;finoox;203-1ASE.2PV.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3123_PC;4741;A;2;1;3123;Axial;5,962;4,582;6,147;5,225;6,678;5,371;6,386;5,327;6,097;5,109;5,951;4,719;25,31;4299;1340;13;VT03207;0,317;0,73;C;55,72;77,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11N/FEA4E.TNPN;GADC RX;035.1/11N/FEA4E.TNPN;n/a;finoox;203-1A8T.2HF.1HQ.RJW5-R23.01.0800.010;GADC RX 035.1-06_1-04-EE11-CL-E32AX-2905_Alu;3933;E;1;1;2905;Axial;4,694;3,367;4,688;3,89;5,262;4,143;4,874;4,07;4,605;3,756;4,5;3,415;26,75;2463;1475;9;VT03192U.1;0,163;1,35;C;45,35;66,92;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.1/21N/HEA4A.TNNN;GADC RX;035.1/21N/HEA4A.TNNN;n/a;finoox;203-1AAY.2HF.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_2-04-AE11-CL-E32AX-2905_Alu;4704;A;2;1;2905;Axial;10,312;7,472;10,407;8,603;11,394;8,956;10,681;8,852;10,166;8,319;9,937;7,513;71,34;4605;1475;12;VT03192U.1;0,323;1,35;C;48,27;70,11;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/21N/DEA7E.TNNN;GADC RX;035.1/21N/DEA7E.TNNN;n/a;finoox;203-1AAB.2HF.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_2-07-EE11-CL-E32AX-2905_Alu;4676;E;2;1;2905;Axial;6,131;4,625;6,244;5,301;6,9;5,493;6,528;5,447;6,232;5,171;6,119;4,786;21,09;5673;1475;15;VT03192U.1;0,325;1,35;C;49,66;71,51;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31N/HEE7E.TNNN;GADC RX;035.1/31N/HEE7E.TNNN;n/a;finoox;203-1AMK.2HF.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_3-07-EE11-CL-E32AX-2905_Epoxy;7664;E;3;1;2905;Axial;14,2;10,552;14,522;12,15;15,816;12,422;14,997;12,376;14,344;11,77;13,855;10,664;63,27;7865;1475;17;VT03192U.1;0,489;1,35;B;49,99;72,09;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,3;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31N/HDC7A.TNNN;GADC RX;035.1/31N/HDC7A.TNNN;n/a;finoox;203-1AUE.2HF.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_3-07-AE11-CC-E32AX-2905_PC;7145;A;3;1;2905;Axial;11,317;8,334;11,621;9,632;12,563;9,814;11,814;9,77;11,47;9,306;11,06;8,443;50,62;6890;1475;16;VT03192U.1;0,485;1,35;C;49,84;71,89;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,5;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11N/HEC4E.TNNN;GADC RX;035.1/11N/HEC4E.TNNN;n/a;finoox;203-1AR3.2HF.1HV.RJWB-R23.01.0800.000;GADC RX 035.1-08_1-04-EE11-CL-E32AX-2905_PC;4915;E;1;1;2905;Axial;4,64;3,455;4,692;3,95;5,165;4,07;4,808;4,044;4,556;3,809;4,577;3,498;35,67;2302;1475;9;VT03192U.1;0,162;1,35;C;45,53;67,1;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,3;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;10;8;yes;piece;1
GADC RX 035.1/41N/HEC4E.TNNN;GADC RX;035.1/41N/HEC4E.TNNN;n/a;finoox;203-1AWX.2HF.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_4-04-EE11-CL-E32AX-2905_PC;9902;E;4;1;2905;Axial;17,382;12,006;18,618;14,72;19,862;15,081;19,025;14,997;18,187;14,109;16,941;11,97;142,67;9210;1475;17;VT03192U.1;0,646;1,35;C;50,78;73,12;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143,1;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/21S/DDA7A.TNPN;GADC RX;035.1/21S/DDA7A.TNPN;n/a;finoox;203-1A98.2HJ.1HC.RJP9-R23.01.0000.010;GADC RX 035.1-04_2-07-AE41-CC-E32AX-2908_Alu;4208;A;2;1;2908;Axial;3,324;2,357;3,486;2,825;3,775;2,899;3,599;2,886;3,445;2,732;3,242;2,374;16,87;2438;695;7;VT03192U.1;0,061;0,25;A;31,34;53,14;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,6;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/11S/DEE4A.TNNN;GADC RX;035.1/11S/DEE4A.TNNN;n/a;finoox;203-1AGN.2HJ.1H4.RJW1-R23.01.0000.000;GADC RX 035.1-04_1-04-AE41-CL-E32AX-2908_Epoxy;3005;A;1;1;2908;Axial;2,38;1,774;2,42;2,045;2,653;2,097;2,485;2,084;2,342;1,973;2,366;1,803;17,83;1232;695;5;VT03192U.1;0,03;0,25;A+;28,8;50,37;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.1/31S/HEE4E.TNNN;GADC RX;035.1/31S/HEE4E.TNNN;n/a;finoox;203-1AM1.2HJ.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_3-04-EE41-CL-E32AX-2908_Epoxy;7771;E;3;1;2908;Axial;8,651;6,435;8,961;7,427;9,43;7,373;8,968;7,389;8,624;7,045;8,553;6,448;107;3282;695;7;VT03192U.1;0,094;0,25;A+;30,64;52,74;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/21S/HEE7A.TNPN;GADC RX;035.1/21S/HEE7A.TNPN;n/a;finoox;203-1AKE.2HJ.1HW.RJTQ-R23.01.0000.010;GADC RX 035.1-08_2-07-AE41-CL-E32AX-2908_Epoxy;5012;A;2;1;2908;Axial;5,541;4,243;5,761;4,842;6,087;4,842;5,838;4,835;5,574;4,651;5,525;4,291;42,18;2492;695;7;VT03192U.1;0,061;0,25;A+;31,81;53,65;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,6;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.1/21S/DEE7A.TNPN;GADC RX;035.1/21S/DEE7A.TNPN;n/a;finoox;203-1AKA.2HJ.1HL.RJW5-R23.01.0000.010;GADC RX 035.1-04_2-07-AE41-CL-E32AX-2908_Epoxy;4485;A;2;1;2908;Axial;3,74;2,817;3,837;3,234;4,204;3,316;3,964;3,3;3,784;3,135;3,724;2,87;21,09;2645;695;7;VT03192U.1;0,059;0,25;A+;33,16;55,01;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,4;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.1/41S/HEC4E.TNNN;GADC RX;035.1/41S/HEC4E.TNNN;n/a;finoox;203-1AWX.2HJ.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_4-04-EE41-CL-E32AX-2908_PC;9902;E;4;1;2908;Axial;10,482;7,996;10,812;9,094;11,324;8,979;10,826;8,979;10,385;8,623;10,435;8,032;142,67;4376;695;8;VT03192U.1;0,125;0,25;A+;31,65;53,99;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143,6;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/21M/HDA4E.TNPN;GADC RX;035.1/21M/HDA4E.TNPN;n/a;finoox;203-1A9X.2HG.1H1.RJTS-R23.01.0800.010;GADC RX 035.1-08_2-04-EE21-CC-E32AX-2906_Alu;5191;E;2;1;2906;Axial;7,78;5,684;7,881;6,522;8,597;6,755;8,057;6,687;7,69;6,285;7,531;5,721;57,07;3431;1310;10;VT03192U.1;0,229;0,98;C;44,37;66,17;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;70,2;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/21M/HEA4A.TNNN;GADC RX;035.1/21M/HEA4A.TNNN;n/a;finoox;203-1AAY.2HG.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_2-04-AE21-CL-E32AX-2906_Alu;4704;A;2;1;2906;Axial;9,293;6,869;9,408;7,871;10,274;8,082;9,601;8,033;9,154;7,562;9,075;6,915;71,34;3964;1310;10;VT03192U.1;0,223;0,98;B;43,26;65,1;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/31M/HEA4E.TNNN;GADC RX;035.1/31M/HEA4E.TNNN;n/a;finoox;203-1AD3.2HG.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_3-04-EE21-CL-E32AX-2906_Alu;7532;E;3;1;2906;Axial;14,043;10,417;14,228;11,917;15,537;12,224;14,493;12,168;13,79;11,321;13,748;10,507;107;5947;1310;13;VT03192U.1;0,335;0,98;B;44,76;66,86;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,7;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21M/FEA7E.TNNN;GADC RX;035.1/21M/FEA7E.TNNN;n/a;finoox;203-1AAD.2HG.1HR.RJTU-R23.01.0800.000;GADC RX 035.1-06_2-07-EE21-CL-E32AX-2906_Alu;4981;E;2;1;2906;Axial;7,372;5,429;7,536;6,282;8,259;6,468;7,821;6,433;7,469;6,105;7,15;5,474;31,64;4629;1310;12;VT03192U.1;0,214;0,98;B;45,2;67,05;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31M/HDA7A.TNNN;GADC RX;035.1/31M/HDA7A.TNNN;n/a;finoox;203-1ABG.2HG.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_3-07-AE21-CC-E32AX-2906_Alu;6067;A;3;1;2906;Axial;11,121;8,306;11,389;9,55;12,389;9,745;11,749;9,716;11,239;9,243;10,893;8,434;50,62;5967;1310;14;VT03192U.1;0,335;0,98;B;44,82;66,87;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,5;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31M/HDA7E.TNNN;GADC RX;035.1/31M/HDA7E.TNNN;n/a;finoox;203-1ABH.2HG.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_3-07-EE21-CC-E32AX-2906_Alu;6699;E;3;1;2906;Axial;11,121;8,306;11,389;9,55;12,389;9,745;11,749;9,716;11,239;9,243;10,893;8,434;50,62;5967;1310;14;VT03192U.1;0,335;0,98;B;44,82;66,87;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,6;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41M/FDE4E.TNNN;GADC RX;035.1/41M/FDE4E.TNNN;n/a;finoox;203-1AN1.2HG.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-04-EE21-CC-E32AX-2906_Epoxy;7778;E;4;1;2906;Axial;12,964;8,704;14,268;10,972;15,255;11,268;14,663;11,248;14,001;10,549;12,676;8,676;85,6;7400;1310;15;VT03192U.1;0,453;0,98;C;45,95;68,25;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41M/HEE4A.TNPN;GADC RX;035.1/41M/HEE4A.TNPN;n/a;finoox;203-1AP4.2HG.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_4-04-AE21-CL-E32AX-2906_Epoxy;8679;A;4;1;2906;Axial;17,719;12,497;18,609;14,991;19,913;15,325;18,95;15,027;18,141;14,361;17,249;12,511;142,67;7929;1310;15;VT03192U.1;0,447;0,98;B;45,77;68,11;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,9;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31M/DDE7E.TNPN;GADC RX;035.1/31M/DDE7E.TNPN;n/a;finoox;203-1ALD.2HG.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_3-07-EE21-CC-E32AX-2906_Epoxy;6235;E;3;1;2906;Axial;6,998;5,024;7,275;5,924;7,951;6,119;7,57;6,07;7,227;5,758;6,793;5,075;25,31;6538;1310;16;VT03192U.1;0,327;0,98;C;45,68;67,73;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41M/FEE7E.TNPN;GADC RX;035.1/41M/FEE7E.TNPN;n/a;finoox;203-1APM.2HG.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-07-EE21-CL-E32AX-2906_Epoxy;8647;E;4;1;2906;Axial;13,907;9,738;14,881;11,873;15,967;12,063;15,332;12,039;14,7;11,421;13,613;9,775;63,27;9257;1310;17;VT03192U.1;0,428;0,98;B;47,72;70,06;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,3;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11M/DDC7E.TNPN;GADC RX;035.1/11M/DDC7E.TNPN;n/a;finoox;203-1AQF.2HG.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_1-07-EE21-CC-E32AX-2906_PC;4486;E;1;1;2906;Axial;2,221;1,679;2,273;1,932;2,51;2;2,386;1,983;2,269;1,882;2,224;1,732;8,44;2179;1310;9;VT03192U.1;0,109;0,98;C;41,44;62,96;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/41M/DDC7A.TNNN;GADC RX;035.1/41M/DDC7A.TNNN;n/a;finoox;203-1AW8.2HG.1HF.RJWV-R23.01.0000.000;GADC RX 035.1-04_4-07-AE21-CC-E32AX-2906_PC;7847;A;4;1;2906;Axial;8,944;6,777;9,138;7,759;10,103;8,038;9,531;7,969;9,097;7,568;8,927;6,999;33,75;8718;1310;18;VT03192U.1;0,436;0,98;C;46,68;68,98;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,5;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/21M/FDC4E.TNNN;GADC RX;035.1/21M/FDC4E.TNNN;n/a;finoox;203-1AS3.2HG.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_2-04-EE21-CC-E32AX-2906_PC;5710;E;2;1;2906;Axial;6,45;4,822;6,499;5,541;7,262;5,77;6,739;5,711;6,352;5,374;6,411;4,921;42,8;3700;1310;11;VT03192U.1;0,227;0,98;C;43,44;65,24;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21L/FEA4E.TNPN;GADC RX;035.1/21L/FEA4E.TNPN;n/a;finoox;203-1AAX.2HH.1HR.RJTR-R23.01.0800.010;GADC RX 035.1-06_2-04-EE31-CL-E32AX-2907_Alu;5235;E;2;1;2907;Axial;6,755;5,013;6,843;5,741;7,495;5,883;6,991;5,841;6,648;5,524;6,634;5,058;53,5;2989;930;8;VT03192U.1;0,097;0,59;A;35,94;57,79;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/21L/DDA4E.TNNN;GADC RX;035.1/21L/DDA4E.TNNN;n/a;finoox;203-1A9T.2HH.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_2-04-EE31-CC-E32AX-2907_Alu;4445;E;2;1;2907;Axial;4,864;3,616;4,888;4,166;5,512;4,362;5,097;4,218;4,791;4,061;4,837;3,699;28,53;2860;930;8;VT03192U.1;0,096;0,59;A;35,45;57,25;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41L/DEA4E.TNPN;GADC RX;035.1/41L/DEA4E.TNPN;n/a;finoox;203-1AF3.2HH.1HN.SJ9U-R23.01.0800.010;GADC RX 035.1-04_4-04-EE31-CL-E32AX-2907_Alu;7956;E;4;1;2907;Axial;11,238;8,452;11,398;9,702;12,661;10,077;11,829;9,941;11,136;9,471;11,199;8,642;71,34;6287;930;12;VT03192U.1;0,194;0,59;A;39,33;61,67;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/31L/HEA4A.TNNN;GADC RX;035.1/31L/HEA4A.TNNN;n/a;finoox;203-1AD2.2HH.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_3-04-AE31-CL-E32AX-2907_Alu;6784;A;3;1;2907;Axial;10,777;8,426;11,242;9,517;11,873;9,49;11,352;9,449;10,849;9,086;10,915;8,499;107;4254;930;9;VT03192U.1;0,144;0,59;A+;36,83;58,93;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,2;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11L/DDA7E.TNPN;GADC RX;035.1/11L/DDA7E.TNPN;n/a;finoox;203-1A75.2HH.1HB.RJVN-R23.01.0800.010;GADC RX 035.1-04_1-07-EE31-CC-E32AX-2907_Alu;3294;E;1;1;2907;Axial;1,865;1,278;2,017;1,587;2,175;1,622;2,087;1,619;1,994;1,53;1,824;1,282;8,44;1549;930;6;VT03192U.1;0,049;0,59;A;33,85;55,37;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.1/11L/FDE4E.TNNN;GADC RX;035.1/11L/FDE4E.TNNN;n/a;finoox;203-1AFP.2HH.1HH.RJVX-R23.01.0800.000;GADC RX 035.1-06_1-04-EE31-CC-E32AX-2907_Epoxy;3412;E;1;1;2907;Axial;2,869;2,084;2,905;2,415;3,194;2,497;2,973;2,478;2,831;2,327;2,803;2,105;21,4;1340;930;6;VT03192U.1;0,048;0,59;A;32,37;53,89;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,1;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.1/21L/DDE4A.TNPN;GADC RX;035.1/21L/DDE4A.TNPN;n/a;finoox;203-1AHQ.2HH.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_2-04-AE31-CC-E32AX-2907_Epoxy;4250;A;2;1;2907;Axial;4,767;3,547;4,805;4,097;5,403;4,283;5,004;4,233;4,703;3,983;4,741;3,63;28,53;2860;930;8;VT03192U.1;0,096;0,59;A;35,45;57,25;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21L/DEE7A.TNPN;GADC RX;035.1/21L/DEE7A.TNPN;n/a;finoox;203-1AKA.2HH.1HL.RJW2-R23.01.0000.010;GADC RX 035.1-04_2-07-AE31-CL-E32AX-2907_Epoxy;4485;A;2;1;2907;Axial;4,332;3,193;4,429;3,694;4,886;3,832;4,606;3,808;4,392;3,601;4,25;3,248;21,09;3351;930;9;VT03192U.1;0,097;0,59;A;38,21;60,05;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.1/11L/DDC4E.TNPN;GADC RX;035.1/11L/DDC4E.TNPN;n/a;finoox;203-1AQ3.2HH.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_1-04-EE31-CC-E32AX-2907_PC;4493;E;1;1;2907;Axial;2,159;1,599;2,174;1,85;2,452;1,934;2,266;1,872;2,13;1,802;2,147;1,635;14,27;1430;930;6;VT03192U.1;0,048;0,59;B;32,71;54,24;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/11L/FEC4E.TNNN;GADC RX;035.1/11L/FEC4E.TNNN;n/a;finoox;203-1AR1.2HH.1HQ.RJW5-R23.01.0800.000;GADC RX 035.1-06_1-04-EE31-CL-E32AX-2907_PC;4713;E;1;1;2907;Axial;3,003;2,271;3,07;2,606;3,32;2,638;3,138;2,615;2,972;2,506;2,988;2,301;26,75;1494;930;6;VT03192U.1;0,048;0,59;A;33,21;54,78;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,2;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/21L/HEC4E.TNNN;GADC RX;035.1/21L/HEC4E.TNNN;n/a;finoox;203-1AT1.2HH.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_2-04-EE31-CL-E32AX-2907_PC;6359;E;2;1;2907;Axial;6,462;4,959;6,627;5,616;7,019;5,6;6,7;5,578;6,404;5,361;6,44;4,997;71,34;2836;930;7;VT03192U.1;0,096;0,59;A;35,33;57,17;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/31L/HEC4A.TNNN;GADC RX;035.1/31L/HEC4A.TNNN;n/a;finoox;203-1AUY.2HH.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_3-04-AE31-CL-E32AX-2907_PC;7874;A;3;1;2907;Axial;9,591;7,499;10,006;8,47;10,567;8,446;10,103;8,41;9,655;8,087;9,714;7,564;107;4254;930;9;VT03192U.1;0,144;0,59;A;36,83;58,93;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,3;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/41L/HEC4E.TNPN;GADC RX;035.1/41L/HEC4E.TNPN;n/a;finoox;203-1AWX.2HH.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_4-04-EE31-CL-E32AX-2907_PC;10143;E;4;1;2907;Axial;12,778;9,41;13,137;10,877;14,008;10,964;13,271;10,946;12,737;10,387;12,526;9,438;142,67;5672;930;11;VT03192U.1;0,193;0,59;A;37,84;60,18;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143,6;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/2WE/FDA4E.TNPN;GADC RX;035.2/2WE/FDA4E.TNPN;n/a;finoox;203-1A9V.2PY.1H8.RJW8-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3126_Alu;4464;E;2;1;3126;Axial;4,853;3,666;4,947;4,182;5,331;4,211;5,025;4,204;4,789;4,001;4,823;3,696;42,8;2054;585;6;VT03208;0,096;0,22;A;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/4WE/FEA4E.TNNN;GADC RX;035.2/4WE/FEA4E.TNNN;n/a;finoox;203-1AF5.2PY.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3126_Alu;7367;E;4;1;3126;Axial;11,063;8,069;11,351;9,356;12,168;9,499;11,501;9,464;11,023;8,962;10,681;8,102;107;4622;585;9;VT03208;0,191;0,22;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,5;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WE/DEE4E.TNNN;GADC RX;035.2/2WE/DEE4E.TNNN;n/a;finoox;203-1AJT.2PY.1HL.RJW5-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3126_Epoxy;4345;E;2;1;3126;Axial;4,609;3,335;4,652;3,846;5,125;4,005;4,782;3,96;4,545;3,72;4,456;3,371;35,67;2442;585;6;VT03208;0,095;0,22;A;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.2/3WE/DEE7A.TNNN;GADC RX;035.2/3WE/DEE7A.TNNN;n/a;finoox;203-1AME.2PY.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3126_Epoxy;5345;A;3;1;3126;Axial;5,704;4,339;5,879;4,99;6,41;5,096;6,085;5,064;5,793;4,803;5,693;4,432;31,64;3930;585;8;VT03208;0,142;0,22;A;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,9;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WE/HEC7A.TNPN;GADC RX;035.2/4WE/HEC7A.TNPN;n/a;finoox;203-1AXE.2PY.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3126_PC;8378;A;4;1;3126;Axial;10,371;7,944;10,736;9,043;11,342;9,039;10,879;9,026;10,449;8,684;10,305;8,035;84,37;4940;585;9;VT03208;0,19;0,22;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,1;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4WE/HEC7A.TNNN;GADC RX;035.2/4WE/HEC7A.TNNN;n/a;finoox;203-1AXE.2PY.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3126_PC;8137;A;4;1;3126;Axial;10,371;7,944;10,736;9,043;11,342;9,039;10,879;9,026;10,449;8,684;10,305;8,035;84,37;4940;585;9;VT03208;0,19;0,22;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,1;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2WE/HEC4A.TNNN;GADC RX;035.2/2WE/HEC4A.TNNN;n/a;finoox;203-1AT0.2PY.1HW.RJTM-R23.01.0000.000;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3126_PC;5270;A;2;1;3126;Axial;5,217;3,969;5,389;4,527;5,642;4,467;5,395;4,468;5,174;4,29;5,193;3,986;71,34;2181;585;6;VT03208;0,096;0,22;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Powder coated;4;8;8;yes;piece;1
GADC RX 035.2/1WE/FEC4A.TNNN;GADC RX;035.2/1WE/FEC4A.TNNN;n/a;finoox;203-1AR0.2PY.1HD.RJVZ-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3126_PC;3931;A;1;1;3126;Axial;2,436;1,79;2,495;2,071;2,688;2,078;2,53;2,097;2,419;1,982;2,394;1,802;26,75;1155;585;4;VT03208;0,048;0,22;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,6;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Powder coated;4;14;6;yes;piece;1
GADC RX 035.2/3WE/FEC4E.TNPN;GADC RX;035.2/3WE/FEC4E.TNPN;n/a;finoox;203-1AUX.2PY.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3126_PC;7702;E;3;1;3126;Axial;7,495;5,722;7,671;6,508;8,177;6,517;7,782;6,502;7,42;6,221;7,452;5,779;80,25;3466;585;7;VT03208;0,144;0,22;A;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2XE/HEA4A.TNNN;GADC RX;035.2/2XE/HEA4A.TNNN;n/a;finoox;203-1AAY.2Q0.1HW.RJTM-R23.01.0000.000;GADC RX 035.2-08_2-04-A0X-CL-E32AX-3128_Alu;4243;A;2;1;3128;Axial;5,277;4,079;5,47;4,592;5,651;4,518;5,452;4,511;5,238;4,348;5,255;4,096;71,34;1913;515;5;VT03208;0,101;0,23;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Aluminum;4;8;8;yes;piece;1
GADC RX 035.2/1XE/FEA4E.TNNN;GADC RX;035.2/1XE/FEA4E.TNNN;n/a;finoox;203-1A8T.2Q0.1HD.RJVZ-R23.01.0800.000;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3128_Alu;3455;E;1;1;3128;Axial;2,495;1,866;2,561;2,144;2,734;2,147;2,591;2,145;2,475;2,046;2,464;1,878;26,75;1016;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,2;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;14;6;yes;piece;1
GADC RX 035.2/1XE/HEA4E.TNNN;GADC RX;035.2/1XE/HEA4E.TNNN;n/a;finoox;203-1A8V.2Q0.1HU.RJW1-R23.01.0800.000;GADC RX 035.2-08_1-04-E0X-CL-E32AX-3128_Alu;3692;E;1;1;3128;Axial;2,577;1,901;2,695;2,217;2,806;2,186;2,681;2,191;2,586;2,093;2,554;1,899;35,67;957;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;20;8;yes;piece;1
GADC RX 035.2/4XE/HEA4A.TNNN;GADC RX;035.2/4XE/HEA4A.TNNN;n/a;finoox;203-1AF6.2Q0.1JK.SJ4L-R23.01.0000.000;GADC RX 035.2-08_4-04-A0X-CL-E32AX-3128_Alu;7087;A;4;1;3128;Axial;10,574;8,195;10,95;9,204;11,314;9,056;10,906;9,041;10,487;8,715;10,531;8,23;142,67;3827;515;7;VT03208;0,202;0,23;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,5;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1XN/FEA4A.TNPN;GADC RX;035.2/1XN/FEA4A.TNPN;n/a;finoox;203-1A8S.2PW.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3124_Alu;3153;A;1;1;3124;Axial;4,61;3,319;4,608;3,83;5,165;4,069;4,784;4;4,521;3,695;4,422;3,363;26,75;2390;1470;9;VT03207;0,207;0,93;D;53,94;75,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.2/2XN/DDE4A.TNNN;GADC RX;035.2/2XN/DDE4A.TNNN;n/a;finoox;203-1AHQ.2PW.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_2-04-A0X-CC-E32AX-3124_Epoxy;3554;A;2;1;3124;Axial;6,145;4,414;6,07;5,082;6,99;5,575;6,416;5,424;6,009;4,999;5,903;4,551;28,53;4557;1470;13;VT03207;0,419;0,93;E;56,72;78,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3XN/DDE4E.TNNN;GADC RX;035.2/3XN/DDE4E.TNNN;n/a;finoox;203-1AKV.2PW.1HF.RJWV-R23.01.0800.000;GADC RX 035.2-04_3-04-E0X-CC-E32AX-3124_Epoxy;5430;E;3;1;3124;Axial;8,978;6,674;9,145;7,807;10,466;8,314;9,651;8,225;8,969;7,73;8,938;6,941;42,8;6835;1470;16;VT03207;0,629;0,93;E;58,22;80,28;5,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;89,6;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/3XN/DEE7E.TNNN;GADC RX;035.2/3XN/DEE7E.TNNN;n/a;finoox;203-1AMF.2PW.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3124_Epoxy;5850;E;3;1;3124;Axial;8,656;6,221;8,977;7,325;9,827;7,575;9,347;7,514;8,923;7,126;8,402;6,287;31,64;7981;1470;17;VT03207;0,596;0,93;D;58,18;80,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,4;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XN/FDE7E.TNNN;GADC RX;035.2/2XN/FDE7E.TNNN;n/a;finoox;203-1AJB.2PW.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3124_Epoxy;4277;E;2;1;3124;Axial;6,647;5,092;6,839;5,817;7,455;5,976;7,114;5,928;6,788;5,682;6,653;5,244;25,31;4708;1470;14;VT03207;0,415;0,93;D;56,72;78,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XN/DEE7A.TNNN;GADC RX;035.2/4XN/DEE7A.TNNN;n/a;finoox;203-1APJ.2PW.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3124_Epoxy;6239;A;4;1;3124;Axial;11,609;8,844;11,908;10,15;13,147;10,523;12,479;10,426;11,876;9,947;11,631;9,125;42,18;10641;1470;20;VT03207;0,795;0,93;D;59,19;81,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;117,7;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.2/4XN/FDC7A.TNNN;GADC RX;035.2/4XN/FDC7A.TNNN;n/a;finoox;203-1AWA.2PW.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3124_PC;7125;A;4;1;3124;Axial;11,783;7,976;12,994;10,012;13,668;10,018;13,192;10,037;12,697;9,522;11,569;7,962;50,62;9415;1470;20;VT03207;0,831;0,93;D;59,23;81,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;113,5;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4XN/DDC4A.TNNN;GADC RX;035.2/4XN/DDC4A.TNNN;n/a;finoox;203-1AVW.2PW.1HF.RJWV-R23.01.0000.000;GADC RX 035.2-04_4-04-A0X-CC-E32AX-3124_PC;6908;A;4;1;3124;Axial;11,257;8,086;11,084;9,278;12,381;10,182;11,729;9,906;10,987;9,159;10,758;8,333;57,07;9113;1470;19;VT03207;0,839;0,93;E;59,23;81,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;106,2;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/2XN/HEC4A.TNPN;GADC RX;035.2/2XN/HEC4A.TNPN;n/a;finoox;203-1AT0.2PW.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_2-04-A0X-CL-E32AX-3124_PC;5602;A;2;1;3124;Axial;9,177;7,028;9,425;7,913;10,139;8,122;9,644;8,054;9,118;7,711;9,128;7,15;71,34;4537;1470;12;VT03207;0,42;0,93;D;56,68;78,52;8,9;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;80;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/1WL/HEA4E.TNNN;GADC RX;035.2/1WL/HEA4E.TNNN;n/a;finoox;203-1A8V.2PX.1H2.RJW5-R23.01.0800.000;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3125_Alu;3707;E;1;1;3125;Axial;3,522;2,674;3,612;3,05;3,84;3,044;3,652;3,036;3,491;2,909;3,503;2,697;35,67;1392;850;5;VT03208;0,062;0,3;A;42,94;64,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,5;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;12;8;yes;piece;1
GADC RX 035.2/4WL/DEC7E.TNPN;GADC RX;035.2/4WL/DEC7E.TNPN;n/a;finoox;203-1AXB.2PX.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3125_PC;8004;E;4;1;3125;Axial;8,042;5,695;8,472;6,845;9,171;7,03;8,757;6,997;8,382;6,623;7,852;5,737;42,18;6513;850;12;VT03208;0,247;0,3;B;48,19;70,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1WL/HEC7A.TNPN;GADC RX;035.2/1WL/HEC7A.TNPN;n/a;finoox;203-1ARL.2PX.1H2.RJW5-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3125_PC;4349;A;1;1;3125;Axial;2,988;2,307;3,095;2,628;3,319;2,651;3,175;2,642;3,041;2,533;2,998;2,346;21,09;1544;850;6;VT03208;0,062;0,3;A;42,94;64,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.2/1XL/FEE4E.TNNN;GADC RX;035.2/1XL/FEE4E.TNNN;n/a;finoox;203-1AGR.2PZ.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3127_Epoxy;3518;E;1;1;3127;Axial;3,596;2,693;3,666;3,093;3,993;3,153;3,745;3,113;3,543;2,978;3,576;2,731;26,75;1666;930;6;VT03208;0,083;0,39;B;46,94;68,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,6;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.2/2XL/DEE7A.TNNN;GADC RX;035.2/2XL/DEE7A.TNNN;n/a;finoox;203-1AKA.2PZ.1HL.RJW2-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3127_Epoxy;3813;A;2;1;3127;Axial;4,604;3,354;4,7;3,898;5,179;4,061;4,9;4,028;4,671;3,808;4,484;3,409;21,09;3703;930;10;VT03208;0,166;0,39;B;49,68;71,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.2/1XL/DEC7A.TNPN;GADC RX;035.2/1XL/DEC7A.TNPN;n/a;finoox;203-1ARG.2PZ.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3127_PC;3993;A;1;1;3127;Axial;2,223;1,673;2,283;1,937;2,538;2,013;2,381;1,999;2,268;1,893;2,224;1,719;10,55;1851;930;7;VT03208;0,083;0,39;B;46,94;68,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/1XL/FEC7E.TNNN;GADC RX;035.2/1XL/FEC7E.TNNN;n/a;finoox;203-1ARK.2PZ.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3127_PC;4478;E;1;1;3127;Axial;2,88;2,215;2,991;2,535;3,244;2,601;3,094;2,582;2,945;2,474;2,876;2,268;15,82;1801;930;7;VT03208;0,083;0,39;A;46,94;68,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,4;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/2XL/HEC7A.TNNN;GADC RX;035.2/2XL/HEC7A.TNNN;n/a;finoox;203-1ATJ.2PZ.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3127_PC;5278;A;2;1;3127;Axial;6,704;5,159;6,927;5,874;7,435;5,945;7,063;5,923;6,786;5,682;6,685;5,237;42,18;3509;930;9;VT03208;0,167;0,39;A;49,68;71,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/3XL/DEC4A.TNNN;GADC RX;035.2/3XL/DEC4A.TNNN;n/a;finoox;203-1AUU.2PZ.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3127_PC;6365;A;3;1;3127;Axial;7,83;5,58;8,002;6,53;8,808;6,954;8,329;6,816;7,893;6,373;7,544;5,622;53,5;5241;930;11;VT03208;0,25;0,39;C;51,18;73,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11E/FDE4E.TNNN;GADC RX;035.1/11E/FDE4E.TNNN;n/a;finoox;203-1AFP.2HK.1HH.RJPG-R23.01.0800.000;GADC RX 035.1-06_1-04-EE51-CC-E32AX-2909_Epoxy;3412;E;1;1;2909;Axial;2,023;1,558;2,094;1,755;2,201;1,755;2,115;1,744;2,017;1,679;2,018;1,568;21,4;819;535;3;VT03192U.1;0,022;0,18;A+;20,14;41,67;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.1/21E/HEE4E.TNNN;GADC RX;035.1/21E/HEE4E.TNNN;n/a;finoox;203-1AJX.2HK.1HW.RJTM-R23.01.0800.000;GADC RX 035.1-08_2-04-EE51-CL-E32AX-2909_Epoxy;5514;E;2;1;2909;Axial;4,861;3,796;5,062;4,235;5,193;4,154;5,026;4,153;4,835;4,005;4,843;3,815;71,34;1743;535;5;VT03192U.1;0,043;0,18;A+;23,99;45,83;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;8;8;yes;piece;1
GADC RX 035.1/21E/DEE4A.TNNN;GADC RX;035.1/21E/DEE4A.TNNN;n/a;finoox;203-1AJS.2HK.1HL.RJW5-R23.01.0000.000;GADC RX 035.1-04_2-04-AE51-CL-E32AX-2909_Epoxy;4276;A;2;1;2909;Axial;4,021;2,98;4,077;3,41;4,468;3,487;4,164;3,486;3,955;3,282;3,955;3,014;35,67;1968;535;5;VT03192U.1;0,043;0,18;A+;26,75;48,59;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,7;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.1/31E/HDC7E.TNPN;GADC RX;035.1/31E/HDC7E.TNPN;n/a;finoox;203-1AUF.2HK.1H1.RJTS-R23.01.0800.010;GADC RX 035.1-08_3-07-EE51-CC-E32AX-2909_PC;7927;E;3;1;2909;Axial;5,7;4,301;5,918;4,95;6,254;4,929;5,984;4,931;5,755;4,706;5,676;4,331;50,62;2703;535;6;VT03192U.1;0,065;0,18;A+;26,27;48,32;9,9;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,9;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/41E/HDC7E.TNNN;GADC RX;035.1/41E/HDC7E.TNNN;n/a;finoox;203-1AWD.2HK.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_4-07-EE51-CC-E32AX-2909_PC;9251;E;4;1;2909;Axial;7,707;5,977;8,017;6,752;8,42;6,737;8,113;6,716;7,789;6,474;7,69;6,042;67,49;3604;535;7;VT03192U.1;0,086;0,18;A+;27,27;49,57;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,1;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/21E/FDC4E.TNPN;GADC RX;035.1/21E/FDC4E.TNPN;n/a;finoox;203-1AS3.2HK.1H8.RJT7-R23.01.0800.010;GADC RX 035.1-06_2-04-EE51-CC-E32AX-2909_PC;5921;E;2;1;2909;Axial;3,644;2,812;3,762;3,163;3,955;3,161;3,799;3,141;3,624;3,024;3,628;2,836;42,8;1638;535;5;VT03192U.1;0,044;0,18;A+;22,88;44,68;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.1/31E/FEC4A.TNPN;GADC RX;035.1/31E/FEC4A.TNPN;n/a;finoox;203-1AUW.2HK.1HS.RJTX-R23.01.0000.010;GADC RX 035.1-06_3-04-AE51-CL-E32AX-2909_PC;7764;A;3;1;2909;Axial;6,325;4,929;6,577;5,506;6,839;5,48;6,618;5,457;6,319;5,26;6,306;4,98;80,25;2783;535;6;VT03192U.1;0,064;0,18;A+;26,9;49;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,6;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2WN/DEA4E.TNNN;GADC RX;035.2/2WN/DEA4E.TNNN;n/a;finoox;203-1AAV.2PV.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3123_Alu;4223;E;2;1;3123;Axial;7,019;5,113;6,977;5,885;8,011;6,349;7,323;6,243;6,869;5,772;6,834;5,254;35,67;4581;1340;12;VT03207;0,31;0,73;D;55,68;77,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;4;yes;piece;1
