TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/2WN/FEA7E.TNNN;GADC RX;035.2/2WN/FEA7E.TNNN;n/a;finoox;203-1AAD.2PV.1HR.RJTU-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3123_Alu;4526;E;2;1;3123;Axial;7,454;5,477;7,623;6,346;8,35;6,532;7,91;6,496;7,556;6,165;7,223;5,522;31,64;4714;1340;12;VT03207;0,307;0,73;C;55,68;77,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;78,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3WN/DDE4E.TNPN;GADC RX;035.2/3WN/DDE4E.TNPN;n/a;finoox;203-1AKV.2PV.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3123_Epoxy;5540;E;3;1;3123;Axial;8,288;5,734;8,75;6,949;9,599;7,424;9,209;7,309;8,726;6,819;8,023;5,778;42,8;6227;1340;15;VT03207;0,48;0,73;D;57,22;79,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;88;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WN/DDE4E.TNPN;GADC RX;035.2/4WN/DDE4E.TNPN;n/a;finoox;203-1AMZ.2PV.1HF.RJWV-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3123_Epoxy;6768;E;4;1;3123;Axial;11,734;8,513;11,622;9,776;13,434;10,654;12,243;10,386;11,474;9,624;11,354;8,777;57,07;8303;1340;17;VT03207;0,641;0,73;D;58,23;80,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,7;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1WN/HDC7A.TNNN;GADC RX;035.2/1WN/HDC7A.TNNN;n/a;finoox;203-1AQJ.2PV.1H6.RJW3-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3123_PC;3883;A;1;1;3123;Axial;3,475;2,627;3,566;3,015;3,893;3,079;3,687;3,067;3,528;2,924;3,463;2,683;16,87;2068;1340;9;VT03207;0,16;0,73;C;52,98;74,51;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.2/3WN/DDC4A.TNPN;GADC RX;035.2/3WN/DDC4A.TNPN;n/a;finoox;203-1ATY.2PV.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3123_PC;5984;A;3;1;3123;Axial;7,52;5,188;7,978;6,317;8,754;6,723;8,402;6,635;7,962;6,198;7,285;5,215;42,8;6227;1340;15;VT03207;0,48;0,73;E;57,22;79,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;81,3;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31N/DDA4E.TNNN;GADC RX;035.1/31N/DDA4E.TNNN;n/a;finoox;203-1ABX.2HF.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_3-04-EE11-CC-E32AX-2905_Alu;5938;E;3;1;2905;Axial;8,844;6,032;9,496;7,444;10,553;7,876;10,022;7,805;9,498;7,299;8,585;6,047;42,8;6943;1475;17;VT03192U.1;0,485;1,35;D;49,78;71,84;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,5;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41N/FEA4A.TNNN;GADC RX;035.1/41N/FEA4A.TNNN;n/a;finoox;203-1AF4.2HF.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-04-AE11-CL-E32AX-2905_Alu;7573;A;4;1;2905;Axial;16,919;11,244;18,872;14,358;20,131;14,668;19,412;14,69;18,399;13,764;16,558;11,158;107;9850;1475;18;VT03192U.1;0,65;1,35;C;50,6;72,94;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,9;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11N/HEA4A.TNPN;GADC RX;035.1/11N/HEA4A.TNPN;n/a;finoox;203-1A8U.2HF.1HV.RJWB-R23.01.0000.010;GADC RX 035.1-08_1-04-AE11-CL-E32AX-2905_Alu;3525;A;1;1;2905;Axial;5,214;3,882;5,272;4,438;5,803;4,574;5,402;4,544;5,119;4,28;5,143;3,93;35,67;2302;1475;9;VT03192U.1;0,162;1,35;C;45,53;67,1;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.1/41N/DDA4E.TNNN;GADC RX;035.1/41N/DDA4E.TNNN;n/a;finoox;203-1AE1.2HF.1HF.RJWV-R23.01.0800.000;GADC RX 035.1-04_4-04-EE11-CC-E32AX-2905_Alu;7369;E;4;1;2905;Axial;12,747;9,15;12,549;10,499;14,493;11,529;13,289;11,213;12,446;10,37;12,172;9,427;57,07;9258;1475;19;VT03192U.1;0,647;1,35;D;50,79;73,09;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/21N/DDA7A.TNPN;GADC RX;035.1/21N/DDA7A.TNPN;n/a;finoox;203-1A98.2HF.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_2-07-AE11-CC-E32AX-2905_Alu;4184;A;2;1;2905;Axial;5,177;3,889;5,248;4,45;5,833;4,608;5,501;4,571;5,258;4,337;5,148;4,018;16,87;5085;1475;15;VT03192U.1;0,326;1,35;D;48,27;70,07;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,3;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11N/FDE4E.TNPN;GADC RX;035.1/11N/FDE4E.TNPN;n/a;finoox;203-1AFP.2HF.1HK.RJW4-R23.01.0800.010;GADC RX 035.1-06_1-04-EE11-CC-E32AX-2905_Epoxy;3666;E;1;1;2905;Axial;3,874;2,857;3,866;3,292;4,408;3,476;4,046;3,441;3,805;3,206;3,82;2,915;21,4;2139;1475;9;VT03192U.1;0,16;1,35;D;46,52;68,05;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;6;yes;piece;1
GADC RX 035.1/31N/DDE7E.TNNN;GADC RX;035.1/31N/DDE7E.TNNN;n/a;finoox;203-1ALD.2HF.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_3-07-EE11-CC-E32AX-2905_Epoxy;5994;E;3;1;2905;Axial;7,452;5,293;7,871;6,227;8,513;6,48;8,127;6,436;7,782;6,112;7,308;5,349;25,31;7628;1475;18;VT03192U.1;0,489;1,35;D;49,77;71,83;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41N/DEE7A.TNNN;GADC RX;035.1/41N/DEE7A.TNNN;n/a;finoox;203-1APJ.2HF.1HN.SJ9U-R23.01.0000.000;GADC RX 035.1-04_4-07-AE11-CL-E32AX-2905_Epoxy;7208;A;4;1;2905;Axial;12,054;9,121;12,311;10,448;13,594;10,842;12,854;10,747;12,259;10,2;12,031;9,422;42,18;11347;1475;21;VT03192U.1;0,651;1,35;C;52,17;74,52;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;106,4;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.1/11N/DEC7E.TNNN;GADC RX;035.1/11N/DEC7E.TNNN;n/a;finoox;203-1ARH.2HF.1H4.RJPA-R23.01.0800.000;GADC RX 035.1-04_1-07-EE11-CL-E32AX-2905_PC;4388;E;1;1;2905;Axial;2,849;2,077;2,913;2,41;3,209;2,495;3,034;2,474;2,903;2,35;2,772;2,116;10,55;2837;1475;11;VT03192U.1;0,163;1,35;D;46,92;68,5;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/41N/FDC7A.TNNN;GADC RX;035.1/41N/FDC7A.TNNN;n/a;finoox;203-1AWA.2HF.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-07-AE11-CC-E32AX-2905_PC;8091;A;4;1;2905;Axial;11,907;8,035;13,163;10,111;13,825;10,104;13,348;10,128;12,848;9,607;11,693;8,016;50,62;9645;1475;20;VT03192U.1;0,649;1,35;C;50,63;72,93;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31N/DDC4A.TNNN;GADC RX;035.1/31N/DDC4A.TNNN;n/a;finoox;203-1ATY.2HF.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_3-04-AE11-CC-E32AX-2905_PC;6480;A;3;1;2905;Axial;7,871;5,368;8,452;6,625;9,392;7,009;8,92;6,946;8,453;6,496;7,64;5,382;42,8;6943;1475;17;VT03192U.1;0,485;1,35;D;49,78;71,84;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/21S/FEA7A.TNPN;GADC RX;035.1/21S/FEA7A.TNPN;n/a;finoox;203-1AAC.2HJ.1HR.RJTR-R23.01.0000.010;GADC RX 035.1-06_2-07-AE41-CL-E32AX-2908_Alu;4667;A;2;1;2908;Axial;4,916;3,815;5,108;4,304;5,445;4,372;5,232;4,345;4,998;4,176;4,906;3,88;31,64;2567;695;7;VT03192U.1;0,06;0,25;A+;32,5;54,34;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31S/HEE4A.TNNN;GADC RX;035.1/31S/HEE4A.TNNN;n/a;finoox;203-1AM0.2HJ.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_3-04-AE41-CL-E32AX-2908_Epoxy;7021;A;3;1;2908;Axial;8,651;6,435;8,961;7,427;9,43;7,373;8,968;7,389;8,624;7,045;8,553;6,448;107;3282;695;7;VT03192U.1;0,094;0,25;A+;30,64;52,74;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,5;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/41S/DEC7E.TNPN;GADC RX;035.1/41S/DEC7E.TNPN;n/a;finoox;203-1AXB.2HJ.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_4-07-EE41-CL-E32AX-2908_PC;8915;E;4;1;2908;Axial;7,149;5,168;7,407;6,083;8,027;6,235;7,633;6,209;7,311;5,886;6,986;5,218;42,18;5291;695;10;VT03192U.1;0,119;0,25;A+;35,68;58,02;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41S/DEC4A.TNPN;GADC RX;035.1/41S/DEC4A.TNPN;n/a;finoox;203-1AWS.2HJ.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_4-04-AE41-CL-E32AX-2908_PC;8357;A;4;1;2908;Axial;8,195;5,716;8,688;6,912;9,339;7,133;8,881;7,052;8,48;6,656;7,986;5,718;71,34;4927;695;9;VT03192U.1;0,122;0,25;A;34,05;56,39;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,7;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41M/DEA4A.TNPN;GADC RX;035.1/41M/DEA4A.TNPN;n/a;finoox;203-1AF2.2HG.1HN.SJ9U-R23.01.0000.010;GADC RX 035.1-04_4-04-AE21-CL-E32AX-2906_Alu;7365;A;4;1;2906;Axial;13,878;10,152;13,799;11,66;15,828;12,556;14,47;12,358;13,576;11,43;13,538;10,43;71,34;8951;1310;17;VT03192U.1;0,432;0,98;C;47,07;69,41;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/21M/HDE4E.TNNN;GADC RX;035.1/21M/HDE4E.TNNN;n/a;finoox;203-1AHV.2HG.1H1.RJTS-R23.01.0800.000;GADC RX 035.1-08_2-04-EE21-CC-E32AX-2906_Epoxy;5117;E;2;1;2906;Axial;7,681;5,587;7,791;6,441;8,49;6,67;7,95;6,605;7,578;6,198;7,428;5,633;57,07;3431;1310;10;VT03192U.1;0,229;0,98;C;44,37;66,17;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;70,2;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/21M/HDC7E.TNPN;GADC RX;035.1/21M/HDC7E.TNPN;n/a;finoox;203-1ASH.2HG.1H1.RJTV-R23.01.0800.010;GADC RX 035.1-08_2-07-EE21-CC-E32AX-2906_PC;6199;E;2;1;2906;Axial;6,78;5,018;6,945;5,763;7,565;5,931;7,108;5,908;6,871;5,617;6,649;5,087;33,75;3978;1310;12;VT03192U.1;0,223;0,98;B;43,31;65,11;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,5;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/31M/HEC7E.TNNN;GADC RX;035.1/31M/HEC7E.TNNN;n/a;finoox;203-1AVH.2HG.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_3-07-EE21-CL-E32AX-2906_PC;8585;E;3;1;2906;Axial;12,03;9,079;12,339;10,417;13,45;10,621;12,729;10,594;12,161;10,087;11,942;9,237;63,27;6713;1310;14;VT03192U.1;0,324;0,98;A;46,06;68,16;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,4;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31M/DEC4E.TNPN;GADC RX;035.1/31M/DEC4E.TNPN;n/a;finoox;203-1AUV.2HG.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_3-04-EE21-CL-E32AX-2906_PC;7850;E;3;1;2906;Axial;8,809;6,114;9,202;7,375;10,107;7,892;9,651;7,741;9,136;7,228;8,514;6,206;53,5;6713;1310;14;VT03192U.1;0,324;0,98;C;46,06;68,16;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,4;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41M/FDC4A.TNPN;GADC RX;035.1/41M/FDC4A.TNPN;n/a;finoox;203-1AVY.2HG.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-04-AE21-CC-E32AX-2906_PC;8369;A;4;1;2906;Axial;11,695;7,831;12,925;9,911;13,797;10,155;13,28;10,15;12,666;9,518;11,439;7,792;85,6;7400;1310;15;VT03192U.1;0,453;0,98;C;45,95;68,25;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21M/DEC4A.TNPN;GADC RX;035.1/21M/DEC4A.TNPN;n/a;finoox;203-1ASW.2HG.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_2-04-AE21-CL-E32AX-2906_PC;5450;A;2;1;2906;Axial;6,166;4,506;6,136;5,18;7,037;5,575;6,434;5,489;6,036;5,076;6,016;4,619;35,67;4475;1310;12;VT03192U.1;0,216;0,98;C;44,56;66,4;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41M/DEC4E.TNNN;GADC RX;035.1/41M/DEC4E.TNNN;n/a;finoox;203-1AWT.2HG.1HN.SJ9U-R23.01.0800.000;GADC RX 035.1-04_4-04-EE21-CL-E32AX-2906_PC;8814;E;4;1;2906;Axial;12,351;9,036;12,281;10,377;14,087;11,175;12,878;10,999;12,083;10,173;12,049;9,282;71,34;8951;1310;17;VT03192U.1;0,432;0,98;C;47,07;69,41;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/31L/FDA4A.TNNN;GADC RX;035.1/31L/FDA4A.TNNN;n/a;finoox;203-1ABY.2HH.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-04-AE31-CC-E32AX-2907_Alu;5703;A;3;1;2907;Axial;8,799;6,432;8,869;7,381;9,733;7,65;9,065;7,583;8,634;7,125;8,528;6,501;64,2;4019;930;10;VT03192U.1;0,144;0,59;A;36,61;58,67;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31L/HEA7E.TNPN;GADC RX;035.1/31L/HEA7E.TNPN;n/a;finoox;203-1ACK.2HH.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_3-07-EE31-CL-E32AX-2907_Alu;7746;E;3;1;2907;Axial;10,07;7,814;10,405;8,826;11,11;8,933;10,676;8,892;10,214;8,523;10,046;7,956;63,27;4745;930;10;VT03192U.1;0,146;0,59;A+;38,45;60,55;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,8;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41L/FEE4E.TNNN;GADC RX;035.1/41L/FEE4E.TNNN;n/a;finoox;203-1AP3.2HH.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-04-EE31-CL-E32AX-2907_Epoxy;8479;E;4;1;2907;Axial;12,893;9,12;13,455;10,869;14,264;11,135;13,692;11,069;13,118;10,426;12,533;9,144;107;5977;930;11;VT03192U.1;0,194;0,59;A;38,46;60,8;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11L/HEE4E.TNPN;GADC RX;035.1/11L/HEE4E.TNPN;n/a;finoox;203-1AGT.2HH.1H2.RJW5-R23.01.0800.010;GADC RX 035.1-08_1-04-EE31-CL-E32AX-2907_Epoxy;4279;E;1;1;2907;Axial;3,538;2,678;3,627;3,063;3,864;3,063;3,671;3,053;3,504;2,922;3,524;2,706;35,67;1418;930;5;VT03192U.1;0,048;0,59;A;32,59;54,16;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;12;8;yes;piece;1
GADC RX 035.1/21L/DDE4A.TNNN;GADC RX;035.1/21L/DDE4A.TNNN;n/a;finoox;203-1AHQ.2HH.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_2-04-AE31-CC-E32AX-2907_Epoxy;4009;A;2;1;2907;Axial;4,767;3,547;4,805;4,097;5,403;4,283;5,004;4,233;4,703;3,983;4,741;3,63;28,53;2860;930;8;VT03192U.1;0,096;0,59;A;35,45;57,25;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11L/DEE7E.TNNN;GADC RX;035.1/11L/DEE7E.TNNN;n/a;finoox;203-1AH7.2HH.1H4.RJW1-R23.01.0800.000;GADC RX 035.1-04_1-07-EE31-CL-E32AX-2907_Epoxy;3397;E;1;1;2907;Axial;2,207;1,675;2,279;1,939;2,51;2;2,376;1,983;2,258;1,871;2,205;1,722;10,55;1676;930;6;VT03192U.1;0,049;0,59;A;35,47;57,04;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,8;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.1/31L/HEE7A.TNNN;GADC RX;035.1/31L/HEE7A.TNNN;n/a;finoox;203-1AMJ.2HH.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_3-07-AE31-CL-E32AX-2907_Epoxy;6914;A;3;1;2907;Axial;9,968;7,73;10,304;8,729;10,993;8,839;10,568;8,796;10,111;8,42;9,94;7,875;63,27;4745;930;10;VT03192U.1;0,146;0,59;A+;38,45;60,55;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;101,3;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31L/DDC7A.TNPN;GADC RX;035.1/31L/DDC7A.TNPN;n/a;finoox;203-1AUA.2HH.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_3-07-AE31-CC-E32AX-2907_PC;6700;A;3;1;2907;Axial;5,533;4,06;5,643;4,705;6,236;4,902;5,8;4,864;5,609;4,6;5,394;4,137;25,31;4646;930;11;VT03192U.1;0,146;0,59;A;38,09;60,14;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,5;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41L/FEC4E.TNNN;GADC RX;035.1/41L/FEC4E.TNNN;n/a;finoox;203-1AWV.2HH.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-04-EE31-CL-E32AX-2907_PC;9379;E;4;1;2907;Axial;11,59;8,192;12,116;9,781;12,996;10,015;12,34;9,962;11,823;9,382;11,271;8,209;107;5977;930;11;VT03192U.1;0,194;0,59;A;38,46;60,8;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,3;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31L/DEC4A.TNPN;GADC RX;035.1/31L/DEC4A.TNPN;n/a;finoox;203-1AUU.2HH.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_3-04-AE31-CL-E32AX-2907_PC;7299;A;3;1;2907;Axial;7,418;5,326;7,525;6,184;8,283;6,549;7,805;6,432;7,399;6,02;7,15;5,377;53,5;4715;930;10;VT03192U.1;0,146;0,59;A;38,32;60,42;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11L/DDC4E.TNNN;GADC RX;035.1/11L/DDC4E.TNNN;n/a;finoox;203-1AQ3.2HH.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_1-04-EE31-CC-E32AX-2907_PC;4252;E;1;1;2907;Axial;2,159;1,599;2,174;1,85;2,452;1,934;2,266;1,872;2,13;1,802;2,147;1,635;14,27;1430;930;6;VT03192U.1;0,048;0,59;B;32,71;54,24;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/3WE/FDA7A.TNPN;GADC RX;035.2/3WE/FDA7A.TNPN;n/a;finoox;203-1ABE.2PY.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3126_Alu;5237;A;3;1;3126;Axial;6,446;4,967;6,672;5,649;7,183;5,743;6,841;5,713;6,539;5,46;6,435;5,056;37,96;3483;585;8;VT03208;0,144;0,22;A;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WE/DDE4E.TNPN;GADC RX;035.2/2WE/DDE4E.TNPN;n/a;finoox;203-1AHR.2PY.1HC.RJP9-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3126_Epoxy;4343;E;2;1;3126;Axial;3,839;2,634;4,105;3,231;4,424;3,342;4,219;3,316;4,026;3,113;3,75;2,633;28,53;2206;585;6;VT03208;0,096;0,22;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/2WE/FDC7E.TNPN;GADC RX;035.2/2WE/FDC7E.TNPN;n/a;finoox;203-1ASF.2PY.1H8.RJW8-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3126_PC;5478;E;2;1;3126;Axial;3,993;3,073;4,135;3,499;4,451;3,557;4,237;3,538;4,053;3,381;3,985;3,127;25,31;2322;585;7;VT03208;0,096;0,22;A;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/2WE/HDC7E.TNPN;GADC RX;035.2/2WE/HDC7E.TNPN;n/a;finoox;203-1ASH.2PY.1H7.RJW9-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3126_PC;5738;E;2;1;3126;Axial;4,526;3,424;4,684;3,938;5,001;3,95;4,768;3,948;4,582;3,775;4,511;3,455;33,75;2233;585;7;VT03208;0,096;0,22;A;38,72;60,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/3WE/DDC7A.TNPN;GADC RX;035.2/3WE/DDC7A.TNPN;n/a;finoox;203-1AUA.2PY.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3126_PC;6005;A;3;1;3126;Axial;4,723;3,548;4,842;4,087;5,333;4,217;4,961;4,199;4,787;3,978;4,698;3,623;25,31;3626;585;9;VT03208;0,143;0,22;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,1;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1XE/FDA7E.TNPN;GADC RX;035.2/1XE/FDA7E.TNPN;n/a;finoox;203-1A77.2Q0.1HH.RJVX-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3128_Alu;3383;E;1;1;3128;Axial;1,96;1,516;2,04;1,715;2,172;1,741;2,088;1,731;1,995;1,662;1,955;1,54;12,65;1025;515;4;VT03208;0,05;0,23;A;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.2/1XE/HEA7E.TNPN;GADC RX;035.2/1XE/HEA7E.TNPN;n/a;finoox;203-1A8B.2Q0.1HU.RJW1-R23.01.0800.010;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3128_Alu;3924;E;1;1;3128;Axial;2,481;1,838;2,608;2,152;2,742;2,139;2,624;2,144;2,529;2,051;2,469;1,847;21,09;1092;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,8;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;20;8;yes;piece;1
GADC RX 035.2/4XE/HEE4A.TNNN;GADC RX;035.2/4XE/HEE4A.TNNN;n/a;finoox;203-1AP4.2Q0.1JK.SJ4L-R23.01.0000.000;GADC RX 035.2-08_4-04-A0X-CL-E32AX-3128_Epoxy;7527;A;4;1;3128;Axial;10,516;8,149;10,891;9,15;11,254;8,991;10,853;8,993;10,433;8,666;10,472;8,185;142,67;3827;515;7;VT03208;0,202;0,23;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,5;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1XE/DEE7E.TNNN;GADC RX;035.2/1XE/DEE7E.TNNN;n/a;finoox;203-1AH7.2Q0.1HA.RJVP-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3128_Epoxy;2991;E;1;1;3128;Axial;1,67;1,15;1,797;1,419;1,911;1,432;1,834;1,433;1,761;1,357;1,635;1,151;10,55;1163;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,1;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;42,2;16;16;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;20;4;yes;piece;1
GADC RX 035.2/3XE/HEE7E.TNPN;GADC RX;035.2/3XE/HEE7E.TNPN;n/a;finoox;203-1AMK.2Q0.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3128_Epoxy;7119;E;3;1;3128;Axial;7,476;5,695;7,768;6,525;8,188;6,483;7,852;6,484;7,555;6,232;7,454;5,74;63,27;3277;515;7;VT03208;0,15;0,23;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;113,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3XE/DEC4A.TNPN;GADC RX;035.2/3XE/DEC4A.TNPN;n/a;finoox;203-1AUU.2Q0.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3128_PC;6606;A;3;1;3128;Axial;5,913;4,393;5,984;5,029;6,579;5,168;6,129;5,142;5,827;4,833;5,828;4,442;53,5;3230;515;7;VT03208;0,15;0,23;B;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4XN/DDA4A.TNPN;GADC RX;035.2/4XN/DDA4A.TNPN;n/a;finoox;203-1AE0.2PW.1HF.RJWV-R23.01.0000.010;GADC RX 035.2-04_4-04-A0X-CC-E32AX-3124_Alu;6048;A;4;1;3124;Axial;12,649;9,086;12,453;10,425;13,911;11,44;13,179;11,13;12,344;10,291;12,088;9,363;57,07;9113;1470;19;VT03207;0,839;0,93;E;59,23;81,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;106,2;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/3XN/HEA4E.TNPN;GADC RX;035.2/3XN/HEA4E.TNPN;n/a;finoox;203-1AD3.2PW.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_3-04-E0X-CL-E32AX-3124_Alu;7038;E;3;1;3124;Axial;15,432;11,267;15,567;12,92;17,05;13,431;15,625;13,286;15,204;12,492;14,924;11,342;107;6806;1470;15;VT03207;0,63;0,93;D;58,18;80,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;120,1;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1XN/DDA7A.TNPN;GADC RX;035.2/1XN/DDA7A.TNPN;n/a;finoox;203-1A74.2PW.1HC.RJP9-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3124_Alu;2822;A;1;1;3124;Axial;2,54;1,901;2,577;2,186;2,854;2,263;2,702;2,245;2,582;2,129;2,526;1,954;8,44;2451;1470;10;VT03207;0,205;0,93;D;53,98;75,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,6;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/1XN/FDE7E.TNPN;GADC RX;035.2/1XN/FDE7E.TNPN;n/a;finoox;203-1AG7.2PW.1HK.RJW4-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3124_Epoxy;3417;E;1;1;3124;Axial;3,317;2,531;3,418;2,901;3,718;2,981;3,552;2,957;3,389;2,834;3,32;2,606;12,65;2354;1470;10;VT03207;0,208;0,93;D;53,98;75,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GADC RX 035.2/2XN/FDE7A.TNPN;GADC RX;035.2/2XN/FDE7A.TNPN;n/a;finoox;203-1AJA.2PW.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3124_Epoxy;4021;A;2;1;3124;Axial;6,647;5,092;6,839;5,817;7,455;5,976;7,114;5,928;6,788;5,682;6,653;5,244;25,31;4708;1470;14;VT03207;0,415;0,93;D;56,72;78,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XN/FDE7E.TNPN;GADC RX;035.2/2XN/FDE7E.TNPN;n/a;finoox;203-1AJB.2PW.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3124_Epoxy;4518;E;2;1;3124;Axial;6,647;5,092;6,839;5,817;7,455;5,976;7,114;5,928;6,788;5,682;6,653;5,244;25,31;4708;1470;14;VT03207;0,415;0,93;D;56,72;78,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XN/FEC7E.TNNN;GADC RX;035.2/1XN/FEC7E.TNNN;n/a;finoox;203-1ARK.2PW.1HQ.RJW2-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3124_PC;4465;E;1;1;3124;Axial;3,665;2,739;3,745;3,15;4,121;3,238;3,888;3,228;3,714;3,065;3,628;2,792;15,82;2581;1470;10;VT03207;0,201;0,93;D;53,94;75,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,6;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/3XN/HEC7A.TNPN;GADC RX;035.2/3XN/HEC7A.TNPN;n/a;finoox;203-1AVG.2PW.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3124_PC;7341;A;3;1;3124;Axial;13;9,701;13,315;11,157;14,479;11,385;13,733;11,349;13,139;10,798;12,724;9,85;63,27;7522;1470;16;VT03207;0,61;0,93;C;58,18;80,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;109,2;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4XN/DEC4A.TNNN;GADC RX;035.2/4XN/DEC4A.TNNN;n/a;finoox;203-1AWS.2PW.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3124_PC;7253;A;4;1;3124;Axial;13,155;9,549;13,023;10,956;14,904;11,929;13,716;11,644;12,858;10,787;12,716;9,837;71,34;10050;1470;19;VT03207;0,813;0,93;E;59,19;81,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/1WL/HEA4A.TNPN;GADC RX;035.2/1WL/HEA4A.TNPN;n/a;finoox;203-1A8U.2PX.1H2.RJW5-R23.01.0000.010;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3125_Alu;3337;A;1;1;3125;Axial;3,522;2,674;3,612;3,05;3,84;3,044;3,652;3,036;3,491;2,909;3,503;2,697;35,67;1392;850;5;VT03208;0,062;0,3;A;42,94;64,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Aluminum;4;12;8;yes;piece;1
GADC RX 035.2/2WL/FDA4E.TNPN;GADC RX;035.2/2WL/FDA4E.TNPN;n/a;finoox;203-1A9V.2PX.1H8.RJW8-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3125_Alu;4464;E;2;1;3125;Axial;5,785;4,239;5,861;4,871;6,417;5,039;5,99;4,999;5,701;4,698;5,626;4,279;42,8;2640;850;8;VT03208;0,124;0,3;B;45,72;67,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/4WL/FDA7A.TNPN;GADC RX;035.2/4WL/FDA7A.TNPN;n/a;finoox;203-1ADJ.2PX.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3125_Alu;6337;A;4;1;3125;Axial;9,886;7,082;10,333;8,421;11,156;8,608;10,643;8,579;10,2;8,138;9,646;7,126;50,62;5840;850;12;VT03208;0,248;0,3;A;48,23;70,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WL/DEA7E.TNPN;GADC RX;035.2/1WL/DEA7E.TNPN;n/a;finoox;203-1A87.2PX.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3125_Alu;3387;E;1;1;3125;Axial;2,201;1,671;2,273;1,934;2,501;1,995;2,368;1,978;2,251;1,866;2,198;1,719;10,55;1628;850;6;VT03208;0,062;0,3;A;42,94;64,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/1WL/DDE4A.TNPN;GADC RX;035.2/1WL/DDE4A.TNPN;n/a;finoox;203-1AFL.2PX.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3125_Epoxy;2867;A;1;1;3125;Axial;2,351;1,745;2,381;2,024;2,666;2,11;2,473;2,081;2,324;1,965;2,338;1,785;14,27;1403;850;6;VT03208;0,062;0,3;B;42,98;64,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;35,5;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/3WL/DDE7A.TNPN;GADC RX;035.2/3WL/DDE7A.TNPN;n/a;finoox;203-1ALC.2PX.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3125_Epoxy;4990;A;3;1;3125;Axial;5,771;4,256;5,887;4,919;6,531;5,127;6,049;5,089;5,847;4,809;5,656;4,332;25,31;4542;850;11;VT03208;0,185;0,3;B;47,22;69,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;76,9;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WL/FDC7E.TNPN;GADC RX;035.2/4WL/FDC7E.TNPN;n/a;finoox;203-1AWB.2PX.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3125_PC;8015;E;4;1;3125;Axial;9,194;6,586;9,61;7,832;10,375;8,006;9,898;7,978;9,486;7,568;8,971;6,627;50,62;5840;850;12;VT03208;0,248;0,3;A;48,23;70,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1WL/DEC7A.TNNN;GADC RX;035.2/1WL/DEC7A.TNNN;n/a;finoox;203-1ARG.2PX.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3125_PC;3752;A;1;1;3125;Axial;2,047;1,554;2,114;1,799;2,326;1,855;2,202;1,839;2,093;1,735;2,044;1,598;10,55;1628;850;6;VT03208;0,062;0,3;B;42,94;64,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/3WL/FDC7A.TNPN;GADC RX;035.2/3WL/FDC7A.TNPN;n/a;finoox;203-1AUC.2PX.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3125_PC;6316;A;3;1;3125;Axial;7,035;5,311;7,218;6,091;7,837;6,264;7,466;6,24;7,12;5,927;6,996;5,412;37,96;4380;850;10;VT03208;0,186;0,3;A;47,22;69,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3WL/FEC7A.TNPN;GADC RX;035.2/3WL/FEC7A.TNPN;n/a;finoox;203-1AVE.2PX.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3125_PC;7040;A;3;1;3125;Axial;7,976;6,104;8,224;6,991;8,909;7,108;8,396;7,074;8,081;6,76;7,961;6,213;47,46;4755;850;10;VT03208;0,185;0,3;A;47,18;69,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,9;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2WL/FDC4E.TNPN;GADC RX;035.2/2WL/FDC4E.TNPN;n/a;finoox;203-1AS3.2PX.1H8.RJW8-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3125_PC;5490;E;2;1;3125;Axial;5,148;3,773;5,216;4,335;5,712;4,485;5,331;4,449;5,074;4,181;5,008;3,808;42,8;2640;850;8;VT03208;0,124;0,3;B;45,72;67,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/4XL/DDE7A.TNPN;GADC RX;035.2/4XL/DDE7A.TNPN;n/a;finoox;203-1ANG.2PZ.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3127_Epoxy;6047;A;4;1;3127;Axial;7,86;5,417;8,516;6,709;9,159;6,838;8,806;6,825;8,425;6,459;7,705;5,424;33,75;6877;930;14;VT03208;0,333;0,39;C;52,23;74,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
